BTF_ID,Station,Unit,BTF Date,BTF Time,BTF Weight,BTF Prim Sec,Region,Sub-region,Sub-sub-region,Locn along tube,Feature,Offset ID,El,Tube,Tube circuit,Tube pass,Failure mode,FM_Group,FM_Detail,Notes,Butt weld count,Notes Secondary Damage,External release,Event driven,BTF date retrospective,BTF time retrospective,Survey locn,Date of Last Inspection,Outage Code,Outage type,Outage DateTime Start,Outage dateTime Finish,LOA op derate,LOA run-down,LOA outage,LOA run-up,LOA masked,LOA $,Notes Outage LOA,Plant Failure Report,BTF Report
BW1_2022-07-19_SH,BW,BW1,19/07/2022,,1,1,SH,SH2,Inlet,Inlet stub,,,Panel 3,T74,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,,,,,N,,,,,,Forced,22/07/2022 16:52,,,,,,,,,,
LY1_2022-07-04_SH_a,LY,LY1,4/07/2022,,0.5,1,SH,SH4,Upper bank,SBL D-E,SBL,,E02,T12,,,Rupture,Erosion,Erosion: Sootblower,Lots of SB erosion: suspect condensate issue,,,N,N,,,SH4_UB_SBL_DE,,FU012204,Forced,5/07/2022 17:46,10/07/2022 11:35,0.01,0.14,63.737,0.56,0,"$19,150,000",,,
LY1_2022-07-04_SH_b,LY,LY1,4/07/2022,,0.5,1,SH,SH4,Upper bank,SBL D-E,SBL,,E03,T12,,,Rupture,Erosion,Erosion: Sootblower,Lots of SB erosion: suspect condensate issue,,,N,N,,,SH4_UB_SBL_DE,,FU012204,Forced,5/07/2022 17:46,10/07/2022 11:35,0.01,0.14,63.737,0.56,0,"$19,150,000",,,
BW2_2022-06-07_SH,BW,BW2,3/06/2022,,1,1,SH,SH2,Inlet,Inlet stub,,,Panel 5,T88,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,"Crack at bore match notch in 304H just d/s of DMW in inlet stub
1st identified by ODC via acoutic leak data",,"T77 holed, WW tube holed",N,N,,,,,,Forced,8/06/2022 3:50,,,,,,,,,,
LY1_2022-05-22_Evap,LY,LY1,31/05/2022,,1,1,Evap,WW: Front,Corner SW,Floor 09,Corner door,,LIFP1,T01,,,Rupture,Creep rupture,Creep: Long term,Lower bend of T01 Rear Wall,2,,N,N,,,,,FU012203,Forced,2/06/2022 22:26,6/06/2022 8:44,,0.42,46.096,0.82,,"$5,290,000",,,
BW1_2022-04-18_RH,BW,BW1,28/04/2022,,1,1,RH,RH4,,Mid-height vertical leg,Straight,,E031,T01,,,Rupture,Creep rupture,Creep: Long term,Primary failure appears to be long term overheating,,5 tubes suffered secondary damage,N,N,,,Level 11,21-Nov-21,FB1S2201,Forced,27/04/2022 21:05,17/05/2022 21:44,,1.42,317.225,3.63,,"$58,500,000",,BW1-PW158619-01 ,
LY1_2022-04-27_Evap,LY,LY1,27/04/2022,,1,1,Evap,WW: Front,Corner NW,Floor 09,Corner door,,LIRP6,T01,,,Rupture,Creep rupture,Creep: Long term,Lower bend of T01 Rear Wall,2,,N,N,,,,,FU012202,Forced,2/06/2022 22:26,6/06/2022 8:44,,0.42,46.096,0.82,,"$5,290,000",,,
LY1_2022-03-16_Evap,LY,LY1,16/03/2022,,1,1,Evap,WW: Rear,Corner NW,Floor 07,Corner door,,,T01,,,Rupture,Creep rupture,Creep: Long term,,,,N,N,,,,,FU012201,Maintenance,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to RH2 leak that brought unit offline,,
LY1_2022-03-16_RH_a,LY,LY1,15/03/2022,,1,1,RH,RH1,Lower bank,C/R A,Straight,,E079,T15,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to RH2 leak that brought unit offline,,
LY1_2022-03-16_RH_b,LY,LY1,15/03/2022,,0.2,1,RH,RH2,Lower bank,SBL B-C,Straight,,E10,T08,,,Rupture,Erosion,Erosion: Sootblower,5 prim failures.  But assume all condensate driven so count as 1 BTF.,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0.32,0.13,93.453,1.31,0,"$5,500,000",All outage LOA assigned to this record at this stage.,,
LY1_2022-03-16_RH_c,LY,LY1,15/03/2022,,0.2,1,RH,RH2,Lower bank,SBL B-C,Straight,,E65,T08,,,Rupture,Erosion,Erosion: Sootblower,5 prim failures.  But assume all condensate driven so count as 1 BTF.,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to other RH2 record.,,
LY1_2022-03-16_RH_d,LY,LY1,15/03/2022,,0.2,1,RH,RH2,Lower bank,SBL B-C,Straight,,E70,T08,,,Rupture,Erosion,Erosion: Sootblower,5 prim failures.  But assume all condensate driven so count as 1 BTF.,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to other RH2 record.,,
LY1_2022-03-16_RH_e,LY,LY1,15/03/2022,,0.2,1,RH,RH2,Lower bank,SBL B-C,Straight,,E07,T08,,,Rupture,Erosion,Erosion: Sootblower,5 prim failures.  But assume all condensate driven so count as 1 BTF.,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to other RH2 record.,,
LY1_2022-03-16_RH_f,LY,LY1,15/03/2022,,0.2,1,RH,RH2,Lower bank,SBL B-C,Straight,,E12,T08,,,Rupture,Erosion,Erosion: Sootblower,5 prim failures.  But assume all condensate driven so count as 1 BTF.,2,,N,N,,,,,FU012201,Forced,16/03/2022 2:20,23/03/2022 1:12,0,0,0,0,90,0,LOA assigned to other RH2 record.,,
LD4_2022-02-17_RH,LD,LD4,17/02/2022,,1,1,RH,RH1,,,,,E021,T05,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,Forced,,,,,,,,,,,
BW4_2022-02-14_SH,BW,BW4,14/02/2022,,1,1,SH,SH2,,Tie row B,Tie: Solid,,Panel 3,T49,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,T48-T49 tie,,,,,,,,,,Forced,15/02/2022 2:17,22/02/2022 17:56,0,4.368,125.791,5.703,0,"$10,150,000",,,
LD1_2022-02-14_RH,LD,LD1,14/02/2022,,1,1,RH,RH2,,,,,E013,T06,,,Crack,Creep rupture,Creep: Long term,,,,,,,,,,,Forced,13/02/2022 19:19,17/02/2022 12:33,0,13.567,44.616,0.459,0,"$4,270,000",MDC override to 350MW,,
LD3_2022-02-12_SH,LD,LD3,12/02/2022,,1,1,SH,SH4,,,,,E006,T07,,,Rupture,Creep rupture,Creep: Long term,,,,,,,,,,,Forced,11/02/2022 15:17,15/02/2022 10:00,0,0,45.356,0,0,"$2,500,000",MDC override to 350MW. As of 23-Feb-22 still out of service to repair centre-wall crack,,
LY2_2022-02-01_Econ_a,LY,LY2,1/02/2022,,1,1,Econ,Upper bank,,Orifice: Inlet leg,Orifice weld,,E129,T2,,,Crack,Quality,Quality: Welding,,3,,N,N,,,Econ_orifice,,FU022201,Forced,2/02/2022 13:00,7/02/2022 15:52,1.087,0.275,65.124,0.692,0,"$1,010,000",Avg price during outage $15.53 / MWh,,
LY2_2022-02-01_Econ_b,LY,LY2,1/02/2022,,,2,Econ,Upper bank,,Orifice: Inlet leg,Straight,,E130,T2,,,Hole,Erosion,,Secondary damage,3,,N,N,,,Econ_CR_A_UB,,FU022201,Forced,2/02/2022 13:00,7/02/2022 16:52,,,,,,,Secondary damage: No LOA assigned,,
BW3_2021-12-15_Evap,BW,BW3,15/12/2021,,1,1,Evap,WW: Rear,,,Corner,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,"Rear, B-side corner",,,,,,,,,,Forced,15/12/2021 23:53,23/12/2021 6:03,0,2.822,114.95,2.991,0,"$7,320,000",,,
LY1_2021-11-23_Evap,LY,LY1,23/11/2021,,1,1,Evap,WW: Rear,Corner NW,Floor 07,Corner,,Rear Wall,T1,,,Rupture,Erosion,Erosion,Significant wall loss due to erosion in this area of the wall. Signs of tube overheating similar to other corners,2,,N,N,,,,,FU012105,Forced,23/11/2021 23:45,28/11/2021 4:00,0,0.574,56.14,1.333,0,"$1,120,000",Avg price during outage: $18.57 / MWh,,HLC2022073
LD2_2021-11-21_Evap,LD,LD2,21/11/2021,,1,1,Evap,WW: Rear,,,,,,T183,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,Sloping wall tube at rear centre wall,,,,,,,,,,Forced,21/11/2021 10:06,4/12/2021 19:13,0.516,0,112.395,1.771,0,"$6,090,000",MDC override to 350MW,,
LY2_2021-10-31_SH_a,LY,LY2,31/10/2021,,1,1,SH,SH2,Lower Bank,Bif: Outlet,Tail,,E021,T3,,,Rupture,Erosion,Erosion: Fly-ash,,3,,N,N,,,SH2_Tail_outlet_bif,,SLS221,Planned,31/10/2021 19:01,5/11/2021 19:00,0,0.747,63.589,0,0,"$860,000",Average price low thru most of forced outage ($11.02) then became planned outage before run-up.,,
LY2_2021-10-31_SH_b,LY,LY2,31/10/2021,,,2,SH,SH2,Lower Bank,Bif: Outlet,Tail,,E023,T3,,,Hole,Erosion,Erosion,,3,,N,N,,,SH2_Tail_outlet_bif,,SLS221,Planned,31/10/2021 19:35,5/11/2021 22:00,,,,,,,Secondary damage: no LOA assigned.,,
LY1_2021-10-25_Evap,LY,LY1,25/10/2021,,1,1,Evap,WW,Sloping,Heat shield / dipper plates,Scallop plate,,,T296,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,2,Erosion of heat shield and dipper plates to become an external leak,Y,N,,,WW_SlopingWall_Sloping_Wall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,0,0.584,66.294,0.777,0,"$270,000",Low spot prices (average $3.13 during outage),,
LY1_2021-10-25_RH_a,LY,LY1,25/10/2021,,,2,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E097,T14,,,Hole,Erosion,Erosion: Secondary damage,,4,Secondary damage to adjacent tubes,N,N,,,WW_SlopingWall_Sloping_Wall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,LOA assigned to hopper leak. Not assigned masked LOA because not sure would have forced unit off.,,
LY1_2021-10-25_RH_b,LY,LY1,25/10/2021,,0.5,1,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E098,T13,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,4,Secondary damage to adjacent tubes,N,N,,,,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,LOA assigned to hopper leak. Not assigned masked LOA because not sure would have forced unit off.,,
LY1_2021-10-25_RH_c,LY,LY1,25/10/2021,,0.5,1,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E099,T15,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,6,Secondary damage to adjacent tubes,N,N,,,,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,LOA assigned to hopper leak. Not assigned masked LOA because not sure would have forced unit off.,,
LY1_2021-10-25_RH_d,LY,LY1,25/10/2021,,,2,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E097,T15,,,Hole,Erosion,Erosion: Secondary damage,,2,,N,N,,,RH1_Bend_LB_FrontWall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,Secondary damage => no LOA assigned,,
LY1_2021-10-25_RH_e,LY,LY1,25/10/2021,,,2,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E098,T14,,,Hole,Erosion,Erosion: Secondary damage,,2,,N,N,,,RH1_Bend_LB_FrontWall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,Secondary damage => no LOA assigned,,
LY1_2021-10-25_RH_f,LY,LY1,25/10/2021,,,2,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E099,T16,,,Hole,Erosion,Erosion: Secondary damage,,2,,N,N,,,RH1_Bend_LB_FrontWall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,Secondary damage => no LOA assigned,,
LY1_2021-10-25_RH_g,LY,LY1,25/10/2021,,,2,RH,RH1,Lower Bank,"Front wall, bend intrados",,,E100,T15,,,Hole,Erosion,Erosion: Secondary damage,,2,,N,N,,,RH1_Bend_LB_FrontWall,,FU012104,Forced,26/10/2021 22:05,31/10/2021 20:27,,,,,,,Secondary damage => no LOA assigned,,
LD2_2021-10-10_Evap,LD,LD2,10/10/2021,,1,1,Evap,WW: Centre,,,Attachment: Seal box,,,T096,,,Hole,Corrosion - pitting/wastage,Corrosion: External,,,,,,,,,,,,11/10/2021 0:19,23/10/2021 19:29,0,0.065,107.509,0.755,0,"$5,250,000",$ Based on 350MW MDR,,
LD1_2021-09-21_Econ,LD,LD1,20/09/2021,,1,1,Econ,Econ A,,,,,E093,T03,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,20/09/2021 22:00,30/09/2021 16:37,0.21,0.315,82.117,1.186,0,"$3,080,000",,,
LD4_2021-09-17_RH,LD,LD4,17/09/2021,,1,1,RH,RH1,,,,,E010,T01,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/09/2021 1:26,17/09/2021 2:26,,,,,,,RH leak identified whilst coming OOS for planned minor outage.  Still need to estimate masked LOA. Refer also RH2 leak.,,
LD4_2021-09-17_RH_b,LD,LD4,17/09/2021,,1,1,RH,RH2,,,Weld: DMW,,E006,T06,,,Crack,Creep rupture,Creep: Long term,,,,,,,,,,,,17/09/2021 1:26,17/09/2021 2:26,0,0,0.35,0,0,"$20,000",RH leak identified whilst coming OOS for planned minor outage.  Still need to estimate masked LOA. Refer also RH1 leak.,,
BW3_2021-09-12_Econ,BW,BW3,12/09/2021,0.753472222,0.5,1,Econ,Econ1,Upper bank,SBL 45,SBL,,E027,T01-Top,,,Rupture,Erosion,Erosion: Sootblower,E52 also holed. Other shields damaged.  Every 13th element? ALS suggest poppet valve leak couple with lance parked with nozzles vertical rather than leteral.,,,N,Y,,,,,,Forced,13/09/2021 22:04,18/09/2021 22:20,5.32488,2.33915,79.36775,4.20057,0,"$2,820,000",,,
BW3_2021-09-12_Econ_b,BW,BW3,12/09/2021,0.753472222,0.5,1,Econ,Econ1,Upper bank,SBL 45,SBL,,E053,T01-Top,,,Rupture,Erosion,Erosion: Sootblower,E27 also holed. Other shields damaged.  Every 13th element? ALS suggest poppet valve leak couple with lance parked with nozzles vertical rather than leteral.,,,N,Y,,,,,,Forced,13/09/2021 22:04,18/09/2021 22:20,,,,,,,,,
LD1_2021-09-03_RH,LD,LD1,3/09/2021,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: Butt,,E26,T06B,,,,Creep rupture,Creep: Long term,,2,None,N,N,,,,,,Forced,2/09/2021 16:17,13/09/2021 19:05,-,-,133.41,2.42,-,"$2,760,000",WW leak of 3-Jul-21 also fixed in outage.,,
LY1_2021-08-31_Evap,LY,LY1,31/08/2021,,1,1,Evap,WW: Rear,Sloping,Sloping wall,Straight,,,T286,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,4,Limited to adjacent tube,N,N,,,WW_SlopingWall_Sloping_Wall,,FU012103,Forced,1/09/2021 21:04,7/09/2021 14:40,2.153,0.11,77.049,1.043,0, $-   ,Loss $ actually estimated at -$1.4M because spot prices would have been negative during first part of outage.  ,,
BW3_2021-08-21_SH,BW,BW3,21/08/2021,0.777881944,1,1,SH,HRA,Wall: Partition,Econ penetration below HRA outlet header,Seal plate,,,T004,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Econ penetration at partition wall seal plate below HRA outlet header,,,N,N,,,,,,,22/08/2021 5:06,27/08/2021 21:21,-,4.1,89.93,3.7,0,"$3,910,000",,,
LD3_2021-08-20_Evap,LD,LD3,20/08/2021,,1,1,Evap,WW: Rear,Burner 7,,Seal box,,,T060,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,,,,Y,N,,,,,,,21/08/2021 7:28,28/08/2021 14:00,7.46,-,87.27,-,0,"$3,520,000",Run-up assigned to condenser,,
LD4_2021-08-11_RH1,LD,LD4,11/08/2021,,1,1,RH,RH1,RH1 2nd pass,Betw. hangers: Mid to Rear,Straight,,E08,T15,,,Rupture,Creep rupture,Creep: Long term,Data entry incomplete,,,N,N,,,,,,,11/08/2021 9:33,20/08/2021 0:21,0,0.84,103.4,1.65,0,"$3,130,000",,,
BW3_2021-08-09_Evap,BW,BW3,9/08/2021,,1,1,Evap,WW: RHS (A),,,,PSOH,,T098,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,BTF due to external crack from seal box but corrosion-fatigue evident at bore.,,,Y,N,,,,,,Forced,10/08/2021 3:06,20/08/2021 10:00,0,4.83,162.95,2.13,0,"$5,260,000",RH leak during run-up,,
LD2_2021-08-04_Evap,LD,LD2,4/08/2021,,1,1,Evap,WW: Rear,Burner 7,Burner E-F level,Burner infill,,,T035,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,N,N,,,,,,,4/08/2021 1:31,10/08/2021 15:56,0.51,5.6,79.21,0.82,0,"$3,720,000",,,
LY1_2021-07-22_RH,LY,LY1,22/07/2021,7:20:00,1,1,RH,RH2,Upper bank,SBL B-C,,,3,8,,,Rupture,Erosion,Erosion: Sootblower,Last UT Nov 17 at 3.2mm. Likely shielded and shield found OK in April 2021.,12,"4 tubes eroded and replaced, waterwall eroded no repair required",N,N,,,RH2_UB_14th_floor_SB_Lane_B-C,15/04/2021,FU012102,Forced,22/07/2021 20:55,28/07/2021 2:42,1.24,0.4,66.1,1.03,,"$3,850,000",,,
BW1_2021-07-19_SH,BW,BW1,19/07/2021,,1,1,SH,HRA,Wall: Rear ,HRA tansfer tube penetration,Penetration,,,T137,,,Rupture,Erosion,Erosion: Air ingress,,,,,,,,,,,,19/07/2021 6:35,29/07/2021 21:25,0,0.65,168.19,3.89,0,"$9,440,000",,,
BW2_2021-07-13_SH,BW,BW2,13/07/2021,,1,1,SH,SH4,Inlet pass,,,,E23,T06,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Short-term rupture just after RTS from major outage and multiple welds on failed tube circuit.,,,,,,,,,,Forced,14/07/2021 8:30,28/07/2021 13:14,0,3.67,224.89,4.09,0,"$11,970,000",,,
LY4_2021-07-05_Evap,LY,LY4,5/07/2021,,1,1,Evap,WW: Front,Sloping,,Scallop plate,,,T295,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Failure about 2/3 up SE sloping wall.  At membrane between 2nd and 3rd tubes from wall (T294-T295). Crack initiation may be associated with remnant of weld between membrane and shield.,,,N,N,,,,,,Forced,5/07/2021 20:52,11/07/2021 2:36,1.24,0.36,70.42,0.85,0,"$10,980,000",RRP peaked at $13400 during outage.  Average was $233.90.  The -500MW sensitivity peaked at $1585 with average with min of $0 and avrage of $153.,,
LD1_2021-07-03_Evap,LD,LD1,3/07/2021,,1,1,Evap,WW: Front,Corner 8,Belt duct,Attachment: Buckstay,,,T023,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,,2,None,N,N,,,,,,,2/09/2021 16:17,13/09/2021 19:05,130.986,,,,,"$13,510,000",Outage LOA assigned to RH leak from 2-sep-21.  Operated with known WW leak for 2 months hence high derate.  $ assume 350 MW MDR.,,
LD2_2021-06-23_Evap,LD,LD2,23/06/2021,,1,1,Evap,WW: Screen,,,,,,T059,,,Rupture,Erosion,Erosion: Fly-ash,,,,N,N,,,,,,,23/06/2021 16:00,27/06/2021 8:14,-,-,49.42,2.54,,,Tube leak identified during RTS from Generator issue.  Subsequent run-up assigned to the BTF in RtDuet.,,
BW3_2021-05-19_RH,BW,BW3,19/05/2021,,1,1,RH,RH1,,SB31/32,,,E103,T02,,,Rupture,Quality,Quality: Maintenance,Grinding notch in tube from hstorical (many year ago) maintenance activity. Directly above a butt weld in tube 3.  Was shielded in service.,,,,,,,,,,Forced,20/05/2021 3:39,2/06/2021 16:18,,4.55,214.27,4.58,-,"$12,280,000",,,
LY3_2021-05-14_SH,LY,LY3,14/05/2021,,1,1,SH,SH4,Upper bank,SBL A-B,Weld: Butt,,E26,T12,,,Crack,Quality,Quality: Material,Historical thermocouple tube insert was incorrect material and weld metal.,,,N,Y,,,,,,,14/05/2021 7:14,19/05/2021 14:16,,0.49,67.77,0.69,,,,,
LY3_2021-05-07_SH,LY,LY3,7/05/2021,,1,1,SH,SH2,Lower Bank,SBL D-E,,,E068,T2,,,Rupture,Erosion,Erosion: Sootblower,,,,N,N,,,,,,,7/05/2021 17:43,11/05/2021 21:15,,0.25,55.73,1.72,,,,,
LD3_2021-04-24_RH,LD,LD3,24/04/2021,,1,1,RH,RH2,,,,,E20,T06,,,Rupture,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,-,-,-,,,,,
BW4_2021-04-24_SH,BW,BW4,24/04/2021,,1,1,SH,SH2,Inclined,Tie row C,Tie: Solid,,Panel 1,T28,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,Forced,24/04/2021 13:51,3/05/2021 4:48,-,0.66,141.76,5.04,-,"$6,230,000",,,
LY1_2021-04-12_Evap,LY,LY1,12/04/2021,,1,1,Evap,WW: Front,,Floor 11,Corner door,2,,T001,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep,Long-term overheating/creep failure at corner door offset bend,,,N,N,,,,,,,14/04/2021 22:08,25/04/2021 7:36,,4.88,140.32,0.71,,,Forced cool for generator earth brush repair and additional inspection and testing incorporated into outage (Prosafe calibrations etc.) - corner door offset repair was not critical path,,
LD4_2021-03-26_Evap,LD,LD4,26/03/2021,,1,1,Evap,WW: Front,,Nose,,,,T161,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,-,-,-,,,,,
LD4_2021-03-21_RH,LD,LD4,21/03/2021,,1,1,RH,RH2,,,,,E09,T08,,,Rupture,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,-,-,-,,,,,
LD4_2021-03-02_RH,LD,LD4,2/03/2021,,1,1,RH,RH1,,,,,E27,T08,,,,Quality,Quality: Welding,Listed in AGLM record as weld failure but need to confirm quality not long term creep or fatigue,,,,,,,,,,,,,,-,-,-,,,,,
LD2_2021-02-16_Evap,LD,LD2,16/02/2021,,1,1,Evap,WW: Centre,,,,,,T043,,,,Corrosion - pitting/wastage,Corrosion: External,Front side central wall tube 43,,,,,,,,,,,,,-,-,69.79,2.08,,,,,
LD4_2021-02-13_Evap,LD,LD4,13/02/2021,,1,1,Evap,WW: Front,,Nose,,,,T163,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,15,1.37,103.14,0.68,,,,,
LD1_2021-01-21_Evap,LD,LD1,21/01/2021,,1,1,Evap,WW: Front,,Straight,Sealbox,,,T047,,,Rupture,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-Fatigue,,,,,,21-Jan-21,18:34,,,,,,,,-,-,-,,,,,
LY2_2021-01-17_RH,LY,LY2,17/01/2021,,1,1,RH,RH2,Lower Bank,SBL E-F,,,E43,T5,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,N,N,,,,,,,17/01/2021 12:18,19/01/2021 23:54,,0.31,31.59,5.71,,,,,
LD2_2021-01-06_Econ,LD,LD2,6/01/2021,,1,1,Econ,Econ B,,,,,E100,T18,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,-,-,-,,,,,
LY3_2020-20-22_SH,LY,LY3,22/12/2020,20:11,1,1,SH,SH2,Lower bank,SBL B-C,Straight,,E073,T03,,,Rupture,Erosion,Erosion: Sootblower,Likely from data analytics that SH2 tube rupture and water pressure spike caused WW primary rupture.  Starvation caused secondary WW ruptures.,,,,,,,,,,,22/12/2020 21:08,13/01/2021 6:51,,-,-,-,,,LOA assigned to ww leak,,
LY3_2020-12-22_Evap,LY,LY3,22/12/2020,20:11,1,1,Evap,WW: Rear,Throat,,Straight,,,T281,,,Rupture,Erosion,Erosion: Clinker/Ash,Neighboring tubes found in last inspection to be significantly thinned but the tube that ruptured.  Unlikely that it was suddenly eroded so suspect either measurement error or tube numbering inconsistency when actions taken. Probably failed in sympathy with SH2 tube due to pressure spike caused by SH2 failure.,,,,,,,,,,,22/12/2020 21:08,13/01/2021 6:51,,-,-,-,,,LOA assigned to other WW leak,,
LY3_2020-12-22_Evap_b,LY,LY3,22/12/2020,21:43,0,2,Evap,WW: Rear,,Floor 05,Straight,,,T275,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Likely tertiary rupture closely following T286 and about 40 minutes after T281.,,,,,,,,,,,22/12/2020 21:08,13/01/2021 6:51,,-,-,-,,,LOA assigned to other WW leak,,
LY3_2020-12-22_Evap_c,LY,LY3,22/12/2020,21:43,0,2,Evap,WW: Rear,,Floor 09,Straight,,,T286,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Likely secondary rupture closely following  about 40 minutes after T281. Secondary guess based on microstructure evidence of overheating at cut ends of tube less than for T275.,,,,,,,,,,,22/12/2020 21:08,13/01/2021 6:51,0.05,-,286,0.7,,,,,
LD1_2020-11-28_Evap,LD,LD1,28/11/2020,,1,1,Evap,WW: Front,Corner,Level: Operating,,,,T006,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-Fatigue,About 1m above inspection port with T006 offset,4,T005 holed by sec damage.,,,,,,,,,,,,-,-,-,,,,,
LD1_2020-11-28_Evap_b,LD,LD1,28/11/2020,,0,2,Evap,WW: Front,Corner,Level: Operating,,,,T005,,,Rupture,Erosion,Erosion: Secondary damage,,,,,,,,,,,,,,,-,-,-,,,,,
BW1_2020-11-06_SH,BW,BW1,6/11/2020,,1,1,SH,SH2,Inlet,Inlet stub,Weld: Butt,,Panel 4,T74,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,"Crack at bore match notch in 304H just d/s of DMW in inlet stub.  N.b. Have assigned weights of lkely leaks of E04, E08, E14, E18 & E20 to sum to unity.",18,"Panel 4, T73 & T74 eroded/holed.   1st WW tubes each side of opening holed. 2R & 3R WW tubes eroded. 2L snaking with signs of thermal damage. Also sec rupture at SH2 outlet T72. Butt weld count given is for ends of 4-ff SH2 and 5-off WW tubes.  There would have been more intermediate butss not counted here.",,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,2.71,1.05,265.45,7.29,-,"$10,060,000",,,
BW1_2020-11-06_SH_b,BW,BW1,6/11/2020,,0,2,SH,SH2,Inlet,Inlet stub,Straight,,Panel 4,T73,,,Rupture,Erosion,Erosion: Secondary damage,Refer primary failure,,Refer primary failure,,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,,-,-,-,,,Refer primary SH2 failure,,
BW1_2020-11-06_SH_c,BW,BW1,6/11/2020,,0,2,SH,SH2,Inlet,Inlet stub,Straight,,Panel 4,T72,,,Rupture,Erosion,Erosion: Secondary damage,Refer primary failure,,Refer primary failure,,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,,-,-,-,,,Refer primary SH2 failure,,
BW1_2020-11-06_SH_d,BW,BW1,6/11/2020,,0,2,SH,SH2,Outlet,Outlet stub,Bend,,Panel 4,T72,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Refer primary failure,,Refer primary failure,,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,,-,-,-,,,Refer primary SH2 failure,,
BW1_2020-11-06_Evap,BW,BW1,6/11/2020,,0,2,Evap,WW: Front,SH2 panel 4,SH2 T74,Penetration,,1L,,,,Rupture,Erosion,Erosion: Secondary damage,Refer primary SH2 failure,,Refer primary SH2 failure,,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,,-,-,-,,,Refer primary SH2 failure,,
BW1_2020-11-06_WW_b,BW,BW1,6/11/2020,,0,2,Evap,WW: Front,SH2 panel 4,SH2 T74,Penetration,,1R,,,,Rupture,Erosion,Erosion: Secondary damage,Refer primary SH2 failure,,Refer primary SH2 failure,,,,,,,,Forced,6/11/2020 17:09,23/11/2020 11:22,,-,-,-,,,Refer primary SH2 failure,,
LD3_2020-09-26_Evap,LD,LD3,26/09/2020,,1,1,Evap,WW: Bot vest,Rear: B-side,Straight before horiz bend,Straight,,,T123,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,-,-,-,,,,,
LD3_2020-09-26_Evap_b,LD,LD3,26/09/2020,,1,1,Evap,WW: Bot vest,Rear: A-side,Bend to side wall,Bend,,,T131,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Bend extrados.  Came off line for B-side failure but A-side found on follow-up inspection.  Both assigned full unity BTF weight.,,,,,,,,,,,,,,-,-,-,,,,,
LD4_2020-09-22_SH,LD,LD4,22/09/2020,,1,1,SH,SH2,,Front wall to hanger,,,E121,T05,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"Although initially thought likely fly-ash erosion, subsequent analysis indicated severe internal pitting led to failure.",48,Holed tubes by sec damage; E119 T07; E120 T05 & T06; E121 T04-T07; E122 T04-T06; E123 T04 & T05.  Butt welds also to cut tubes for access.,,,,,,,,,,,,-,-,-,,,,,
LD4_2020-09-22_Evap,LD,LD4,22/09/2020,,1,1,Evap,WW: Bot vest,Rear: A-side,Straight before horiz bend,Straight,,,T127,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,-,-,-,,,,,
LD2_2020-07-26_Evap,LD,LD2,26/07/2020,,1,1,Evap,WW: Rear,Burner corner,Burner bottom,Seal box,Burner 2,,T315,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-Fatigue,,,,,,,,,,,,,,,-,-,-,,,,,
LD2_2020-07-21_RH,LD,LD2,21/07/2020,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Tie: Flex,,E14,T05,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,-,-,-,,,,,
LY2_2020-07-18_RH_a,LY,LY2,18/07/2020,,0.5,1,RH,RH1,Lower bank,C/R F to wall,Straight,,E075,T12,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,-,-,-,,,LOA assigned to SH2 bif leak,,
LY2_2020-07-18_RH_b,LY,LY2,18/07/2020,,0.5,1,RH,RH1,Lower bank,SBL B-C,Straight,,E083,T08,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,-,-,-,,,LOA assigned to SH2 bif leak,,
LY2_2020-07-18_RH_c,LY,LY2,18/07/2020,,0.34,1,RH,RH2,Lower bank,SBL C-D,Straight,,E43,T02,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,-,-,-,,,LOA assigned to SH2 bif leak,,
LY2_2020-07-18_RH_d,LY,LY2,18/07/2020,,0.33,1,RH,RH2,Lower bank,SBL C-D,Straight,,E32,T03,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,-,-,-,,,LOA assigned to SH2 bif leak,,
LY2_2020-07-18_RH_e,LY,LY2,18/07/2020,,0.33,1,RH,RH2,Lower bank,SBL D-E,Straight,,E16,T05,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,-,-,-,,,LOA assigned to SH2 bif leak,,
LY2_2020-07-17_SH,LY,LY2,17/07/2020,,1,1,SH,SH2,Lower bank,Bif: Outlet,Bif,,Bif 21 (E41-42),T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep - cold,,,,,,,,,,,,17/07/2020 19:36,26/07/2020 9:05,,0.77,108.9,0.39,,,All LOA currently assigned to SH2 this SH2 leak and none to the RH pitting,,
LD3_2020-07-15_Evap,LD,LD3,15/07/2020,,1,1,Evap,WW: Bot vest,Rear: A-side,Straight before horiz bend,Straight,,,T132,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY4_2020-07-04_RH,LY,LY4,4/07/2020,,1,1,RH,RH1,Lower bank,SBL E-F,Straight,,E122,T12,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,3/07/2020 22:01,14/07/2020 5:20,,-,-,-,,,LOA assigned to SH1 stub,,
LY4_2020-07-03_SH,LY,LY4,3/07/2020,,1,1,SH,SH1,Header: Outlet - Front,Stub: Outlet,Stub-to-header weld,,E13,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,Y,,,,,,,,3/07/2020 22:01,14/07/2020 5:20,,0.54,138.49,0.52,,,,,
LD2_2020-06-08_Evap,LD,LD2,8/06/2020,,1,1,Evap,WW: Rear,Burner corner,Burner G-H level,Infill plate,Burner 2,,T340,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,,,,,,,,
LY3_2020-05-25_Evap,LY,LY3,25/05/2020,,1,1,Evap,WW: Rear,Burner corner,Burner: bottom,Memb. term.,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,25/05/2020 21:00,31/05/2020 18:11,,0.48,67.75,1.09,,,,,
LD2_2020-05-21_Econ,LD,LD2,21/05/2020,,1,1,Econ,Econ A,Upper bank,Spacer bar: 1st from header,Spacer bar,,E036,T01,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
LY2_2020-05-16_RH_a,LY,LY2,16/05/2020,,1,1,RH,RH1,Lower bank,SBL B-C,Straight,,E005,T08,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,15/05/2020 22:02,22/05/2020 17:51,,-,-,-,,,LOA assigned toWW leak,,
LY2_2020-05-16_RH_b,LY,LY2,16/05/2020,,1,1,RH,RH2,Lower bank,SBL A-B,Straight,,E06,T07,,,Pit,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,15/05/2020 22:02,22/05/2020 17:51,,-,-,-,,,LOA assigned toWW leak,,
LY2_2020-05-15_Evap,LY,LY2,15/05/2020,,1,1,Evap,,,Sloping wall,Infilled WB offset,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,15/05/2020 22:02,22/05/2020 17:51,,0.46,84.98,0.5,,,,,
LD3_2020-05-01_Econ,LD,LD3,1/05/2020,,1,1,Econ,Econ B,Upper bank,Spacer bar: 2nd from header,Spacer bar,,E097,T02,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
BW1_2020-04-16_SH_aa,BW,BW1,16/04/2020,,0.3,1,SH,SH3,,,Acramet tube,,E18,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Cracks with clear leak evidence.  ,,,,,,,,,,Forced,17/04/2020 12:40,30/04/2020 16:48,-,6.6,208.65,4.76,-,,,,
BW1_2020-04-16_SH_bb,BW,BW1,16/04/2020,,0.3,1,SH,SH3,,,Acramet tube,,E20,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Crack/hole. Refer also E18 note.,,,,,,,,,,Forced,17/04/2020 12:40,30/04/2020 16:48,,,,,,,LOA allocated to the E18 SH3 failure,,
BW1_2020-04-16_SH_cc,BW,BW1,16/04/2020,,0.14,1,SH,SH3,,,Acramet tube,,E04,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Cracks with witness marks of minor leaks. Refer also E18 note.,,,,,,,,,,Forced,17/04/2020 12:40,30/04/2020 16:48,,,,,,,LOA allocated to the E18 SH3 failure,,
BW1_2020-04-16_SH_dd,BW,BW1,16/04/2020,,0.13,1,SH,SH3,,,Acramet tube,,E08,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Cracks with witness marks of minor leaks. Refer also E18 note.,,,,,,,,,,Forced,17/04/2020 12:40,30/04/2020 16:48,,,,,,,LOA allocated to the E18 SH3 failure,,
BW1_2020-04-16_SH_ee,BW,BW1,16/04/2020,,0.13,1,SH,SH3,,,Acramet tube,,E14,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Cracks with witness marks of minor leaks. Refer also E18 note.,,,,,,,,,,Forced,17/04/2020 12:40,30/04/2020 16:48,,,,,,,LOA allocated to the E18 SH3 failure,,
LD2_2020-03-30_Evap,LD,LD2,30/03/2020,,1,1,Evap,WW: Rear,Burner corner,Burner: bottom,Attachment,Burner 2,,T336,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,,,,,,,,
BW2_2020-03-18_SH,BW,BW2,18/03/2020,,1,1,SH,SH2,Inlet,Inlet stub,Weld: Butt,,Panel 6,T88,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,Crack at bore match notch in 304H just d/s of DMW in inlet stub,,,,,,,,,,,,,,,,,,,,,
LD3_2020-03-14_Econ,LD,LD3,14/03/2020,,1,1,Econ,Econ B,Upper bank,Spacer bar: 2nd from header,Spacer bar,,E085,T02,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
LD3_2020-03-07_SH,LD,LD3,7/03/2020,,1,1,SH,SH2,,Betw. hangers: Mid to Rear,,,E141,T07,,,Rupture,Erosion,Erosion: Fly-ash,T07 from bottom of bank,,,,,,,,,,,,,,,,,,,,,
BW4_2020-02-24_SH,BW,BW4,24/02/2020,,1,1,SH,SH3,Outlet pass,,,,E22,T01,,,Rupture,Creep rupture,Quality: Welding,Foreign object at SH3 orifice  from tube replacements at HRA in 2019 CMOP,,,,,,,,,,,,,6.18,-,278.8,4.38,,,,,
LD1_2020-02-20_Evap,LD,LD1,20/02/2020,,1,1,Evap,WW: Rear,Screen,,,,,T371,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
LY2_2020-02-17_RH1,LY,LY2,17/02/2020,,1,1,RH,RH1,Lower bank,,,,,,,,Pitting,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Offline corrosion associated with 6-month generator outage,,,,,,,,,,,,,,0.18,98.5,0.62,,,Split LOA with RH2,,
LY2_2020-02-17_RH2,LY,LY2,17/02/2020,,1,1,RH,RH2,Lower bank,,,,,,,,Pitting,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Offline corrosion associated with 6-month generator outage,,,,,,,,,,,,,,0.19,98.5,0.62,,,Split LOA with RH1,,
LD3_2020-02-15_SH,LD,LD3,15/02/2020,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,,,E38,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LY1_2020-02-09_SH3,LY,LY1,9/02/2020,,1,1,SH,SH3,Lower bank,,,,E16,T13,,,Rupture,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,0.6,94.1,0.45,,,,,
LD1_2020-02-05_Evap,LD,LD1,5/02/2020,,1,1,Evap,WW: Bot vest,Rear: B-side,Straight before horiz bend,Straight,,,T120,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,Leaking underside,,,,,,,,,,,,,,,,,,,
LD1_2020-02-05_Evap_b,LD,LD1,5/02/2020,,1,1,Evap,WW: Bot vest,Rear: B-side,Straight before horiz bend,Straight,,,T121,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,Leaking underside,,,,,,,,,,,,,,,,,,,
BW3_2020-02-04_SH,BW,BW3,4/02/2020,,1,1,SH,SH2,,T06,,,Panel 4,T26,,,Rupture,Erosion,Erosion: Rubs/fretting,Rub of T26 with Tube T06,,,,,,,,,,Forced,,,,1.87,176.26,4.8,,,,,
BW4_2020-02-03_SH,BW,BW4,3/02/2020,,1,1,SH,SH2,,,,,Panel 4,T82,,,Rupture,Quality,Quality: Welding,Foreign object at SH2 orifice  from tube replacements at HRA in 2019 CMOP,,,,,,,,,,Forced,,,,,,,,,,,
LD1_2020-01-30_RH,LD,LD1,30/01/2020,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Tie: Slip,,E18,T03,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,,,,,,,,
BW4_2020-01-22_SH,BW,BW4,22/01/2020,,1,1,SH,SH3,Vestibule,Outlet stub,,,E15,T11,,,Rupture,Quality,Quality: Welding,Foreign object at SH3 orifice  from tube replacements at HRA in 2019 CMOP,,,,,,,,,,Forced,,,,,,,,,,,
LD2_2020-01-11_Evap,LD,LD2,11/01/2020,,1,1,Evap,WW: Front,,Burner E-F level,,Burner 1,,T313,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Hydrogen damage,ALS LD2-2986795-04,,,,,,,,,,,,,,,,,,,,,
LD2_2020-01-05_Evap,LD,LD2,5/01/2020,,1,1,Evap,WW: Front,Front: B-side,SH4 vestibule,Seal box,,,T371,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Bot corner.  Main crack external toe but corrosion fatigue evident at bore approx depth 1mm.,,,,,,,,,,,,,,,,,,,,,
LD2_2019-11-08_Econ,LD,LD2,8/11/2019,,1,1,Econ,Econ A,,Spacer bar: 1st from header,Spacer bar,,E074,T03,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
BW1_2019-11-07_SH,BW,BW1,7/11/2019,21:30,1,1,SH,SH4,Outlet pass,,SBL,,E03,T07,,,Rupture,Erosion,Erosion: Sootblower,Sootblower stuck in since 26-Oct-19,,lots,N,Y,43776,0.861111111,,,,Forced,9/11/2019 4:12,28/11/2019 3:00,,1.93,300.17,5.34,,,,,
LD2_2019-11-07_Econ,LD,LD2,7/11/2019,18:22,1,1,Econ,Econ A,Upper bank,Spacer bar: 1st from header,Spacer bar,,E074,T03,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,Forced,7/11/2019 22:02,12/11/2019 23:20,,0.59,54.59,1.75,,,,,
LY3_2019-09-16_Econ,LY,LY3,16/09/2019,6:20,1,1,Econ,Lower bank,,SBL E-F,SBL,,E081,T03,,,,Erosion,Unknown: tba,,,,,,,,,,FU031904,Forced,16/09/2019 7:41,22/09/2019 7:00,,0.23,80.26,0.62,,,,,
LD4_2019-08-13_Evap,LD,LD4,13/08/2019,,1,1,Evap,WW: Bot vest,,Straight before horiz bend,Horizontal straight,,,T128,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Unheated. Leaked identified during return to service.,,,,,,,,,,,,,,,36.53,2.11,,,,,
LD2_2019-07-28_Econ,LD,LD2,28/07/2019,,1,1,Econ,Econ B,,Spacer bar: 5th from header (Nearest bends at wall),Gap: Shield & Spacer bar,,E045,T02,,,,Erosion,Erosion: Fly-ash,6 other tubes replaced due to fly-ash erosion.,,,,,,,,,,,,,1.04,,86.36,1.25,,,,,
LD3_2019-07-17_Evap,LD,LD3,17/07/2019,,1,1,Evap,WW: Front,,Burner bottom,Seal box,Burner 5,,T125,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,"Main crack from outside, but also some corrosion-fatigue. Coorner 5",,,,,,,,,,,,,230.6,,72.04,0.52,,,,,
LD2_2019-07-12_Evap,LD,LD2,12/07/2019,,1,1,Evap,,,Burner E-F level,Burner infill,,,T004,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Tube T4 to left side from burner centre.,,,,,,,,,,,,,,,46.3,1.92,,,,,
LD2_2019-07-03_RH,LD,LD2,3/07/2019,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E15,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,70.62,,,,,,
LD1_2019-06-22_Evap,LD,LD1,22/06/2019,,1,1,Evap,WW: Centre,,Hopper nose: Horiz to sloping,Penetration: Centre wall,,,T70,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,4.29,,40.03,2.14,,,,,
BW1_2019-06-01_SH,BW,BW1,1/06/2019,,1,1,SH,SH2,,Betw. tie rows B & C,Straight,,Panel 6,T37,,,,Quality,Quality: Maintenance,Gouge in T37 from grinding disc.  Leak led to hole in T38 and subsequent starvation and rupture of the T38 outlet stub .,,,,,,,,,,,1/06/2019 11:01,13/06/2019 7:30,-,1.36,187.75,3.27,-,,,,
LD1_2019-05-23_RH,LD,LD1,23/05/2019,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Weld: Butt,,E27,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,304SS both sides per PMI.,,,,,,,,,,,,,55.97,,69.57,1.21,,,,,
BW2_2019-04-26_SH,BW,BW2,26/04/2019,,1,1,SH,SH2,,Tie row A,Tie: Solid,,Panel 4,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T03-T04 solid tie,,,,,,,,,,,,,74.46,,,,,,,,
LD3_2019-04-02_RH,LD,LD3,2/04/2019,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E11,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,Extensive secondary damage,,,,,,,,,,,,,0.32,,92.81,0.99,,,,,
BW4_2019-03-30_SH,BW,BW4,30/03/2019,17:09,1,1,SH,SH2,Inlet,Inlet stub,Weld: Butt,,Panel 5,T69,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,Cracking at reduced thickness in 304h tube adjacent to DMW to T22 inlet stub.  Not classical DMW failure!,,,,,,,,,,,7/04/2019 20:01,,2.1,0.86,129.28,7.13,,,,,
LY4_2019-03-29_RH,LY,LY4,29/03/2019,20:00,1,1,RH,RH1,,Tail: Inlet,Tail,,Tail 74,T08,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,0.42,75.14,1.51,,,,,
BW3_2019-03-13_SH,BW,BW3,13/03/2019,16:55,1,1,SH,SH2,,Tie row B,Tie: Solid,,Panel 2,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T02-T03 tie. d/s end,,,,,,,,,,,14/03/2019 4:32,26/03/2019 7:05,,2.76,191.77,3.56,,,,,
LY3_2019-02-16_Evap,LY,LY3,16/02/2019,,1,1,Evap,Hopper,,,Nose,,,T017,,,Hole,Quality,Quality: Welding,Failed at overlay weld that was 'temporary' thickness restoration after external wear from ash entering hopper.,,,,,,,,,,Forced,20/02/2019 5:06,25/02/2019 13:13,,,58.94,,,,,,
LY3_2019-02-16_Econ,LY,LY3,16/02/2019,,1,1,Econ,Lower bank,,SBL E-F,Straight,,E081,T03,,,,Erosion,Erosion: Sootblower,,,,,,,,,,,,,,,,,,,,? Identified and addressed during outage for hopper nose tube BTF.  Still need to assign masked LOA.,,
LY2_2019-02-07_Econ,LY,LY2,7/02/2019,,1,1,Econ,Upper bank,,C/R F,,,E068,T01,,,Rupture,Erosion,Erosion: Rubs/fretting,Support saddle to econ tube rubbing,,,,,,,,,,Forced,8/02/2019 1:00,12/02/2019 14:33,,,58.1,,,,,,
LD2_2019-01-24_Econ,LD,LD2,24/01/2019,,1,1,Econ,Econ A,,Spacer bar: 3rd from header (Mid),Gap: Shield & Spacer bar,,E65,T03,,,,Erosion,Erosion: Fly-ash,Tube eroded at gap between spacer bar and shield.  Secondary holes in 4 other tubes.,,,,,,,,,,,,,,0.83,80.23,1.15,,,,,
LY2_2019-01-24_SH,LY,LY2,24/01/2019,,1,1,SH,SH2,,Bif: Inlet,Bif,,Tail 10,T03,,,Rupture,Erosion,Erosion: Fly-ash,Bif 10 feeds E19 & E20. Bottom of 3 bifs failed. Occurred at location of offset in tubes T04-T09 that enable access below the inlet bifs.,,,,,,,,,,Forced,25/01/2019 17:39,1/02/2019 9:38,,,88.76,,,,,,
LY3_2019-01-21_SH,LY,LY3,21/01/2019,,1,1,SH,SH2,,SBL A-B,,,E065,T03,,,Rupture,Erosion,Erosion: Fly-ash,"Location was in inspection strategy, by primarily for sootblower erosion of top tube. Fly-ash erosion of tube T03 was not necessarily a focus. Asset Strategy to address.",,,,,,,,,,Forced,22/01/2019 14:48,26/01/2019 17:31,,,51.92,,,,,,
BW2_2019-01-02_SH,BW,BW2,2/01/2019,16:15,1,1,SH,SH2,Rear: A-side,Tie row B,Tie: Solid,,Panel 1,T17,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T17-T18 solid tie. u/s end.,,,,,,,,,,,5/01/2019 22:39,15/01/2019 13:29,25.08,1.02,152.35,4.35,,,,,
BW4_2018-12-07_SH,BW,BW4,7/12/2018,,1,1,SH,SH2,Rear: A-side,Tie row A,Tie: Slip,,Panel 1,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T02-T03 solid tie,,,,,,,,,,,,,10.91,6.64,187.69,4.4,,,,,
BW2_2018-11-23_SH,BW,BW2,23/11/2018,,1,1,SH,SH2,Rear: A-side,Tie row C,Tie: Solid,,Panel 1,T49,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T48-T49 solid tie. d/s end.,,,,,,,,,,,,,,3.22,168.19,3.16,,,,,
LY2_2018-08-31_Evap,LY,LY2,31/08/2018,,1,1,Evap,WW,Rear: A-side,,Scallop plate,,,,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,,61.68,,,,,,
LY4_2018-08-30_RH,LY,LY4,30/08/2018,,1,1,RH,RH1,Rear: A-side,,,,,,,,,Unknown,Unknown: tba,,,,,,,,,,,,,,,,41.52,,,,,,
LD1_2018-08-24_SH,LD,LD1,24/08/2018,,1,1,SH,SH2,Rear: A-side,"Rear wall, bend",Bend at wall,,E03,Bend 1,,,,Erosion,Erosion: Fly-ash,Bend 1 is top tube to 6th tube (3 circuits).  Erosion at extrados of bottom (near '6th' tube from top).  May have been some external corrosion after most loss via fly-ash erosion.,,,,,,,,,,,,,295.12,,,,,,,,
BW1_2018-08-23_SH,BW,BW1,23/08/2018,,1,1,SH,HRA,Wall: Rear ,Wall bottom,Memb. term.,,,T135,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,At the bottom of the wall where tube bends to rear towards rear wall outlet header. LOA assigned to CMOP even though leak during run-up!,,,,,,,,,,,,,,,,,,,LOA allocated to CMOP even though found in run-up,,
LY3_2018-08-22_SH,LY,LY3,22/08/2018,,1,1,SH,SH2,,,,,,,,,,Unknown,Unknown: tba,,,,,,,,,,,,,,,,51.96,,,,,,
BW2_2018-08-20_RH,BW,BW2,20/08/2018,16:00,1,1,RH,RH6,,,Adjacent wall,,E001,T06,,,,Erosion,Erosion: Fly-ash,,,,,,,,,,,,28/08/2018 0:01,14/09/2018 16:21,41.18,,280.07,9.53,,,,,
LD4_2018-08-13_RH,LD,LD4,13/08/2018,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Straight,,E19,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,0.58,46.84,,,,,,
BW2_2018-08-09_SH,BW,BW2,9/08/2018,10:40,1,1,SH,SH2,,Near front wall,Straight,,Panel 2,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Metallurgy report done.  Confirms fatigue but suggests corrosion fatigue??? Was straight, remote from ties / butt, but not far from wall. ",,,,,,,,,,,9/08/2018 16:51,20/08/2018 1:16,,1.96,163.95,6.22,,,,,
LY4_2018-07-16_SH,LY,LY4,16/07/2018,,1,1,SH,SH3,,,,,,T12,,,,Unknown,Unknown: tba,,,,,,,,,,,,,,,,68.88,,,,,,
BW2_2018-06-07_SH,BW,BW2,7/06/2018,,1,1,SH,SH4,,,,,E23,T07,,,Rupture,Creep rupture,Creep: Long term,,,,,,,,,,,,7/06/2018 10:32,17/06/2018 10:39,-,2.82,158.48,5.26,-,,,,
BW1_2018-04-09_Evap,BW,BW1,9/04/2018,,1,1,Evap,WW RHS (A),,HRA side wall bottom,Corner,,,T136,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,A-side ww at intersection with rear wall and HRA side  wall. Repaired at CMOP.,,,,,,,,,,,,,107.7,,,,,,,,
LD1_2018-03-04_Evap,LD,LD1,4/03/2018,,1,1,Evap,WW: Front,,Bunker -1 level,Attachment: Buckstay,,,T372,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,11.11,,92.61,,,,,,
LD3_2018-03-01_Evap,LD,LD3,1/03/2018,,1,1,Evap,WW: Bot vest,Rear: B-side,Vert bend adj sidewall,Bend,,,T129,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Unfired. Good photo of leak.,,,,,,,,,,,,,3.76,3.85,42.7,1.26,,,,,
LD3_2018-03-01_Evap_b,LD,LD3,1/03/2018,,1,1,Evap,WW: Bot vest,Rear: A-side,Horiz bend adj sidewall,Bend,,,T95,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Unfired. Good photo of leak.,,,,,,,,,,,,,,,,,,,,,
LD2_2018-02-26_Evap,LD,LD2,26/02/2018,,1,1,Evap,WW: Rear,,Bot centre wall penetration,Penetration: Centre wall,,,T188,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,Inspection report indicated large piece ~70x30mm  missing from tube T188 and failure cause not clear.  Contenders could be thermal-fatigue or corrosion fatigue.  Not sure what was done with removed tubes? Assigned at C-F on 21-Aug-20 due to similarity to 2010 failure on tubes just to other side of centre wall.,,,,,,,,,,,,,,1.12,64.85,3.02,,,,,
BW1_2018-02-17_SH,BW,BW1,17/02/2018,17:05,1,1,SH,SH2,Inclined,Tie row D,Tie: Solid,,Panel 4,T28,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T28-T29 solid tie.  Both holed with T28 had more evidence of overheating but can't exclude T29 as primary. Seems to be d/s end of tie from looking at photos. ,,,,,,,,,,,18/02/2018 1:05,26/02/2018 2:06,-,3.18,127.39,1.27,-,,,,
LY2_2018-02-15_Evap,LY,LY2,15/02/2018,,1,1,Evap,Hopper,Nose,,Nose,,,,,,,Erosion,Erosion: Clinker/Ash,,,,,,,,,,,,,,,,68.84,,,,,,
LD4_2018-02-03_Evap,LD,LD4,3/02/2018,,1,1,Evap,WW: Front,,Bunker -1 level,Attachment: Buckstay,,,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,4.92,,54.91,1.71,,,,,
BW1_2017-10-22_SH,BW,BW1,22/10/2017,,1,1,SH,SH2,Inclined,Tie row A,Straight,,Panel 6,T24,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Bore-side intergranular,Suggested to be a tube anomaly but could it be better explained?,,,,,,,,,,,,,,,,,,,,,
BW1_2017-10-22_SH_b,BW,BW1,22/10/2017,,1,1,SH,SH2,Inclined,Tie row D,Weld: Butt,,Panel 7,T04,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,have assigned as cracking other because not sure we have established mechanism at butt welds.  May have been done in early reports and could check and reassign. Sdm 3-Nov-2019,,,,,,,,,,,,,,,,,,,,,
LY3_2017-09-18_RH,LY,LY3,18/09/2017,,1,1,RH,RH2,Upper bank,SBL B-C,,,E05,T8,,,Rupture,Erosion,Erosion: Sootblower,"External loss, corrosion inluence? Wet sootblower?",,,,,,,,,,,,,,,72.7,,,"$4,110,000",,,
LD1_2017-08-28_SH,LD,LD1,28/08/2017,,1,1,SH,SH2,,"Rear wall, bottom bend",Bend at wall,,E180,T01,,,,Erosion,Erosion: Fly-ash,Corner location: E180 adj side wall & rear wall,,,,,,,,,,,,,,,,,,,,,
LD4_2017-08-22_SH,LD,LD4,22/08/2017,,1,1,SH,SH4,,Hanger: Rear,Tie: Solid,,E15,T10,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep-Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD1_2017-07-29_Evap,LD,LD1,29/07/2017,,1,1,Evap,WW: Rear,,Hopper nose: Horiz to sloping,Weld: Butt,,,T03,,,,Quality,Quality: Welding,Incomplete weld penetration & misalignment,,,,,,,,,,,,,,,,,,,,,
BW1_2017-07-25_SH,BW,BW1,25/07/2017,,1,1,SH,SH2,Inclined,Tie row D,Weld: Butt,,Panel 6,T04,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Other,T04 severed at butt weld. Have we ever confirmed failure mechanism at butt welds?  For now assign as other. Sdm 3-Nov-2019.  ,,,,,,,,,,,,,,,,,,,,,
LD4_2017-07-03_Evap,LD,LD4,3/07/2017,,1,1,Evap,WW: Bot vest,Front: B-side,Straight betw bends 1 & 2,Horizontal straight,,B side WW,T30,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Photo of leak.,,,,,,,,,,,,,,,,,,,,,
LD4_2017-07-03_Evap_b,LD,LD4,3/07/2017,,1,1,Evap,WW: Bot vest,Centre wall,Adacent bend,Horizontal straight,,Central wall,T65,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,T65 Front is equiv to T76 rear that failed in LD3 in Oct 2016.,,,,,,,,,,,,,,,,,,,,,
LY4_2017-06-29_Evap,LY,LY4,29/06/2017,,1,1,Evap,WW: LHS (W),,Above inert burner,Weld,,,T101 / T102,,,,Quality,Quality: Welding,Additional LOA assigned to generator! At repair welds from Feb-2017 at inert burner.,,,,,,,,,,,,,,,62.3,,,"$4,926,000",,,
LD1_2017_06_09_Evap_a,LD,LD2,9/06/2017,,1,1,Evap,WW: Front,,DA level,Offset - Infilled,SB 50,,T099,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Hydrogen damage,Tube had been replaced in 2016 (SB opening replaced with straight tubes.  ALS suggest possibility of poor storage (corroded condition) of tube used in replacement. Carbide spheroidisation on hot side suggests overheating.  Later Jan-20 BTF is more unequivocalble hydrogen damage but retain ALS finding as fracture mechanism result.,,,,,,,,,,,,,,,,,,,,,
LD1_2017_06_09_Evap_b,LD,LD2,9/06/2017,,1,1,Evap,WW: LHS (B),,Bunker 1 level,Door: Inspection,,,T032,,,Rupture,Creep rupture,Creep: Short term,ALS attribute to creep due to high metal temps associated with thick bore-side scale on when installed in 2016 as part of WW replacement program at openings.,,,,,,,,,,,,,,,,,,,,,
BW1_2017-06-01_RH,BW,BW1,1/06/2017,,1,1,RH,RH6,,Upper bend bef. Rear wall,Bend,,E135,T06,,,,Erosion,Erosion: Fly-ash,tube may have been misaligned by half tube diameter.  Bend if not immediately adj wall. ,,,,,,,,,,,,,,,,,,,,,
LD4_2017-05-31_RH,LD,LD4,31/05/2017,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Straight,,E25,T08,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Major secondary damage,,,,,,,,,,,,,,,,,,,,,
LD1_2017-05-23_RH,LD,LD1,23/05/2017,,1,1,RH,RH1,,Betw. hangers: Front to Mid,Tie: Flex,,E30,T05,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Pitting observed interally at tie,,,,,,,,,,,,,,,,,,,,,
LY4_2017-04-20_Evap,LY,LY4,20/04/2017,,1,1,Evap,WW: LHS (W),,Floor 02-03,Straight,,,T295,,,Hole,Quality,Quality: Welding,Leak at pad weld where erosion occurred from adjacent leak (many years ago).,,None,,,,,,,17-U4-4,Forced,20/04/2017 23:00,,,,24.92,,,"$1,911,000",,,
LD3_2017-04-18_Evap,LD,LD3,18/04/2017,,1,1,Evap,WW: Bot vest,,Vert to horiz bend,Horizontal,,,T67,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
