BTF_ID,Station,Unit,BTF Date,BTF Time,BTF Weight,BTF Prim Sec,Region,Sub-region,Sub-sub-region,Locn along tube,Feature,Offset ID,El,Tube,Tube circuit,Tube pass,Failure mode,FM_Group,FM_Detail,Notes,Butt weld count,Notes Secondary Damage,External release,Event driven,BTF date retrospective,BTF time retrospective,Survey locn,Date of Last Inspection,Outage Code,Outage type,Outage DateTime Start,Outage dateTime Finish,LOA op derate,LOA run-down,LOA outage,LOA run-up,LOA masked,LOA $,Notes Outage LOA,Plant Failure Report,BTF Report
LD2_2017-02-06_RH,LD,LD2,6/02/2017,,1,1,RH,RH3,Outlet stub,1st bend towards outlet header,Bend,,RH3_E034/RH1_E11,RH3_T04_RH1_T06,,,,Creep rupture,Creep: Long term,Stub: Major rupture.  Hot tube circuit inside boiler.,,,,,,,,,,,,,,,,,,,,,
LD4_2017-02-06_RH,LD,LD4,6/02/2017,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Straight,,E11,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LY4_2017-02-05_Evap,LY,LY4,5/02/2017,,1,1,Evap,WW,Sloping,,,,,T297,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Damage miised during previous repair.,,,,,,,,,,,,,,,296.34,,,"$13,817,000",,,
LD1_2016-12-15_RH,LD,LD1,15/12/2016,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Straight,,E20,T07,,,,Creep rupture,Creep: Long term,Approx 1/2 tube out-of-alignment.,,,,,,,,,,,,,,,,,,,,,
LD4_2016-11-10_SH,LD,LD4,10/11/2016,,1,1,SH,SH4,,Hanger: Front,Tie: Solid,,E34,T13_Hanger_B,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Primary failure in B-side hanger at T13. Categorised as fatigue by could be a contribution of spreading rather than purely service cycling.,,,,,,,,,,,,,,,,,,,,,
LD4_2016-11-10_SH_b,LD,LD4,10/11/2016,,1,1,SH,SH4,,Hanger: Middle,Tie: Solid,,E12,T12_Hanger_B,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Primary failure in B-side hanger at T12. Categorised as fatigue by could be a contribution of spreading rather than purely service cycling.,,,,,,,,,,,,,,,,,,,,,
BW2_2016-11-04_Evap,BW,BW2,4/11/2016,,1,1,Evap,WW Front,,SB 79 level,Corner,,,T01,,,,Creep rupture,Creep: Short term — Starvation/Blockage,Not clear from report that cause of starvation/blockage was identified.,,,,,,,,,,,,,,,,,,,,,
LD3_2016-10-15_Evap,LD,LD3,15/10/2016,,1,1,Evap,WW: Bot vest,Rear: Centre wall,Bend 3,Bend,,,T076,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Leak identified on RTS from reheater leak,,,,,,,,,,,,,,,,,,,,,
LD3_2016-10-10_RH,LD,LD3,10/10/2016,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Straight,,E12,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LY4_2016-10-08_Evap,LY,LY4,8/10/2016,,1,1,Evap,WW: LHS (W),,Sloping wall: top,Corner,,,T297,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Rear wall tube 1 replaced (secondary damage) below bend at top of sloping wall. Tube 297 pad welded (primary leak).,,,,,,,,,,,,,,,20.16,,,"$541,600",,,
LY4_2016-09-23_Evap,LY,LY4,23/09/2016,,1,1,Evap,WW: Front,,Floor 06,Corner door,,,T004,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Membrane termination crack,,,,,,,,,16-U4-C,Forced,,,,,20.25,,,"$433,200",,,
LY4_2016-09-16_Evap,LY,LY4,16/09/2016,,1,1,Evap,WW: Front,Sloping,,Weld: Replacement tube,,,T294,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at tube replacement membrane infill weld (replaced),,Erosion at F295 (padwelded),,,,,,,16-U4-B,Maintenance,,,,,,,,,same outage per failure above,,
LY4_2016-09-15_Evap,LY,LY4,15/09/2016,,1,1,Evap,WW: LHS (W),Sloping,,Scallop plate,,,T297,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at side wall scallop plate weld (padwelded),,Erosion at R001 (replaced),,,,,,,16-U4-B,Maintenance,,,,,7.56,,,"$160,600",Outage mostly assigned to condenser,,
LY1_2016-08-07_Evap,LY,LY1,7/08/2016,,1,1,Evap,WW: Corner,Corner NW,Floor 09,Corner door,,,,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Membrane termination crack,,,,,,,,,,,,,,,22.8,,,"$518,500",,,
LY2_2016-07-06_Evap,LY,LY2,6/07/2016,,1,1,Evap,Hopper,,,Hopper?,,,,,,,Quality,Quality: Welding,,,,,,,,,,,Maintenance,,,,,49.16,,,"$2,690,000",extension of outage after unit trip,,
LD2_2016-06-30_SH,LD,LD2,30/06/2016,,1,1,SH,SH2,,Hanger: Rear,Tie: Solid,,E035,T13_Hanger,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Leak at hanger tube at SH2 E035 T13 caused rupture due to starvation at SH4 E18 T01. May need to check that thermal-fatigue is truly mechanism.,,,,,,,,,,,,,,,,,,,,,
LD3_2016-06-26_Evap,LD,LD3,26/06/2016,,1,1,Evap,WW: RHS (A),Corner 7,DA level,Door: Inspection,,,T147,,,,Quality,Quality: Welding,Lack of fusion at butt weld during recent outage,,,,,,,,,,,,,,,,,,,,,
LD3_2016-06-26_RH,LD,LD3,26/06/2016,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Tie,,E10,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,"ALS suggested corrosion-fatigue, but could need more review since T22 steel? Also, if T01, pitting is at top of tube so less likely to be affected by offline corrosion.  ",,,,,,,,,,,,,,,,,,,,,
LY2_2016-06-22_Evap,LY,LY2,22/06/2016,,1,1,Evap,WW: Corner,Corner SE,Floor 05,?,,,?,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,Forced,22/06/2016 15:15,23/06/2016 23:00,,,17.65,,,"$607,000",,,
LY2_2016-05-29_Evap,LY,LY2,29/05/2016,,1,1,Evap,WW: Corner,Corner SE,Floor 05,Corner door,,,?,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Membrane termination crack,,,,,,,,,,Maintenance,,,,,0.93,,,"$16,000",Extension of maintenance outage for bypass isolating valve,,
LD1_2016-05-20_SH,LD,LD1,20/05/2016,,1,1,SH,SH1,,"Inlet leg before 1st bend, betw front & middle hangers",Adjacent wall,,E91,T03,,,,Erosion,Erosion: Fly-ash,Insp report suggests may have been corrosion under shield at washdowns? T91 is adjacent the centre wall.,,,,,,,,,,,,,,,,,,,,,
LY2_2016-05-12_Evap,LY,LY2,12/05/2016,,1,1,Evap,Hopper,Nose,,Hopper?,,,?,,,Wall thinning,Erosion,Erosion: Clinker/Ash,,,,,,,,,,,Forced,12/05/2016 23:15,16/05/2016 3:00,,,40.02,,,"$752,000",,,
LD1_2016-04-24_Econ,LD,LD1,24/04/2016,,1,1,Econ,Econ A,Upper bank,Spacer bar: 3rd from header (Mid),Gap: Shield & Spacer bar,,E098,T02,,,,Erosion,Erosion: Fly-ash,Bridged ash deposits evident in photos! Identified on return to service from extended ww replacement outage.,,,,,,,,,,,,,,,,,,,,,
LY2_2016-04-01_Evap,LY,LY2,1/04/2016,,1,1,Evap,WW,Sloping,,Weld: Replacement tube,,,?,,,,Quality,Quality: Welding,,,,,,,,,,,Forced,1/04/2016 20:15,3/04/2016 12:30,,,22.25,,,"$191,000",,,
BW4_2016-03-18_SH,BW,BW4,18/03/2016,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 2,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T02-T03 solid tie. d/s end.,,,,,,,,,,,,,,,,,,,,,
LY2_2016-03-17_SH,LY,LY2,17/03/2016,,1,1,SH,SH1,Header: Inlet,,Collar,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Collar attachment weld crack,,,,,,,,,,Forced,17/03/2016 21:15,20/03/2016 10:30,,,33.84,,,"$836,000",,,
LD1_2016-03-11_Evap,LD,LD1,11/03/2016,,1,1,Evap,WW: Rear,Corner,Burner G-H level,Door: Inspection,,,T367,,,,Corrosion - pitting/wastage,Corrosion: External,"External blow out / projectiles of door. Insp door at GH level, rear wall, corner 2 (Rear & Left = B-side) .  [Not in PlantTrack 7-Nov-19]",,,,,,,,,,,,,,,,,,,,,
LD4_2016-03-05_SH,LD,LD4,5/03/2016,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E12,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD4_2016-03-05_Evap,LD,LD4,5/03/2016,,1,1,Evap,WW: LHS (B),,Sootblower 93: Betw SH4 & SH5,Offset: Sootblower,,,T080,,,,Corrosion - pitting/wastage,Corrosion: External,"Insp report suggests failed at original welding defect, but with significant external corrosion. Given other analysis in 2016/17, now assign the corrosion as the driving mechanism.",,,,,,,,,,,,,,,,,,,,,
LD2_2016-02-25_Evap,LD,LD2,25/02/2016,,1,1,Evap,WW: Rear,Corner 3,Burner A-B level,Door: Inspection,,,T193,,,,Corrosion - pitting/wastage,Corrosion: External,Straight tube. Missing piece 180mm long.  Major external leak. [Not in PlantTrack as of 7-Nov-19].,,,,,,,,,,,,,,,,,,,,,
LD2_2016-02-16_Evap,LD,LD2,16/02/2016,,1,1,Evap,WW: LHS (B),Corner 2,Door B8: betw. SH1 & SH2,Door: Access,,,T155,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Bottom rear corner of door,,,,,,,,,,,,,,,,,,,,,
LD2_2016-02-16_Evap_b,LD,LD2,16/02/2016,,1,1,Evap,WW: Front,Burner 8,Burner bottom,Attachment: Windbox,,,T049,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,T049 and/or T050.  Below burner 8,,,,,,,,,,,,,,,,,,,,,
LD2_2016-02-16_Evap_c,LD,LD2,16/02/2016,,1,1,Evap,WW: Rear,Corner 3,Burner: Below bottom,Door: Inspection,,,T193,,,,Corrosion - pitting/wastage,Corrosion: External,Hole at weld in toggle tube but significant external wastage. Insp report has T191 but PlantTrack would suggest T193.  [BTF not in PlantTrack as of 7-Nov-2019],,,,,,,,,,,,,,,,,,,,,
LY2_2016-01-28_Evap,LY,LY2,28/01/2016,,1,1,Evap,WW Corner,Corner NE,Floor 04,Corner door,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Membrane termination crack,,,,,,,,,,Maintenance,,,,,,,,,repaired during SE corner outage,,
LY2_2016-01-28_Evap_b,LY,LY2,28/01/2016,,1,1,Evap,WW Corner,Corner NE,Floor 06,Corner door,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Membrane termination crack,,,,,,,,,,Maintenance,,,,,,,,,repaired during SE corner outage,,
LY2_2016-01-24_Evap,LY,LY2,24/01/2016,,1,1,Evap,WW: Corner,Corner SE,Sloping wall top,?,,,?,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,Maintenance,28/01/2016 15:45,3/02/2016 21:15,,,79.19,,,"$1,535,000",,,
LY3_2016-01-12_SH,LY,LY3,12/01/2016,,1,1,SH,SH2,Lower bank,SBL A-B,Acoustic baffle,,E114,T04,,,Rupture,Quality,Quality: Welding,,,,,,,,SH2_LB_SB_Lane_AB,,,Forced,12/01/2016 8:30,16/01/2016 8:30,,,54.02,,,"$4,786,000",,,
LD4_2016-01-05_RH,LD,LD4,5/01/2016,,1,1,RH,RH1,RH1 2nd pass,Hanger: Mid,Tie: Solid,,E21,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Cracking at B-side middle hanger,,,,,,,,,,,,,,,,,,,,,
LD4_2016-01-05_RH_b,LD,LD4,5/01/2016,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Front to Mid,Straight near butt weld,,E22,T08,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,Circumf. cracking ~50 mm from butt weld.  Attibuted by ALS to corrosion fatigue in T11 tube near weld to thicker T22 tube.,,,,,,,,,,,,,,,,,,,,,
BW1_2015-12-31_Econ,BW,BW1,31/12/2015,,1,1,Econ,Econ1 Rear,Lower bank,,Adjacent wall,,E180,T05,,,,Erosion,Erosion: Fly-ash,5th tube from bottom in lower bank.  Wall bowed across. Pass 6. Approx one third from partitition wall to rear wall.,,,,,,,,,,,,,,,,,,,,,
LD1_2015-12-27_Econ,LD,LD1,27/12/2015,,1,1,Econ,Econ A,Lower bank,Adjacent partition wall,Bend,,E001,T14,,,,Erosion,Erosion: Fly-ash,Primary leak at intrados of outer bend tube of the pair of econ tubes (14th pass from top).  Leaked onto T13 to cause secondary rupture. Adjacent side wall. Location not deemed accessible in CMOP due to centre wall divider plate attachment to front wall.,,,,,,,,,,,,,,,,,,,,,
LD1_2015-11-16_Evap,LD,LD1,16/11/2015,,1,1,Evap,WW: Rear,,Operating level +1,Door: Inspection,,,T368,,,,Corrosion - pitting/wastage,Corrosion: External,"May have been at weld defect, but exposed by significant external corrosion",,,,,,,,,,,,,,,,,,,,,
LY1_2015-10-21_Evap,LY,LY1,21/10/2015,,1,1,Evap,WW,WW Rear,HGOT #1,HGOT,,,T058,,,Corrosion pit,Quality,Quality: Welding,Tube 13 from centre tube - LHS,,,,,,,,,,Forced,22/10/2015 16:15,24/10/2015 11:15,,,24.96,,,"$632,000",,,
LD1_2015-10-06_Evap,LD,LD1,6/10/2015,,1,1,Evap,WW: Front,,B-side acoustic detector,Weld: Butt,,,?,,,,Quality,Quality: Welding,"Refer ALS 29020340.  Leak on RTS from SH4 rupture. Suggested as welding flaw since no thinning apparent, but could there have been general thinning? Need to confirm specific elevation / tube no.",,,,,,,,,,,,,,,,,,,,,
LD4_2015-10-04_RH,LD,LD4,4/10/2015,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Straight,,E13,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD1_2015-10-02_SH,LD,LD1,2/10/2015,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E53,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD1_2015-09-11_Evap,LD,LD1,11/09/2015,,1,1,Evap,WW: Front,,SH3 inlet seal box ,Seal box,,,T328,,,,Corrosion - pitting/wastage,Corrosion: External,SH3 element 27.  Toggle weld.  ,,,,,,,,,,,,,,,,,,,,,
LD1_2015-09-11_Evap_b,LD,LD1,11/09/2015,,1,1,Evap,WW: Front,,Belt duct,Attachment: Pressure plate,,,T022,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Corrosion (& erosion?) to defect in toggle weld,,,,,,,,,,,,,,,,,,,,,
LD2_2015-09-06_Evap,LD,LD2,6/09/2015,,1,1,Evap,WW: Front,,"Burner A-B level, belt duct",Attachment: Buckstay,,,T352,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Buck stay weld to tube,,,,,,,,,,,,,,,,,,,,,
LD2_2015-09-04_RH,LD,LD2,4/09/2015,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Tie: Slip,,E22,T07,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,T06-T07 tie.,,,,,,,,,,,,,,,,,,,,,
LD2_2015-09-04_RH_b,LD,LD2,4/09/2015,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Straight,,E28,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD1_2015-08-28_Evap,LD,LD1,28/08/2015,,1,1,Evap,WW: Front,,SH3 inlet seal box ,Seal box,,,T304,,,,Corrosion - pitting/wastage,Corrosion: External,SH3 element 25.  Found on run-up from leak to element 26.  Bigger leak at E26 had masked the adjacent leak. Weld defect and thin tubes.,,,,,,,,,,,,,,,,,,,,,
LD1_2015-08-26_Evap,LD,LD1,26/08/2015,,1,1,Evap,WW: Front,,SH3 inlet seal box ,Seal box,,,T315,,,,Corrosion - pitting/wastage,Corrosion: External,SH3 element 26. Thin eroded appearance.,,,,,,,,,,,,,,,,,,,,,
LD1_2015-08-25_Evap,LD,LD1,25/08/2015,,1,1,Evap,WW: LHS (B),,SB 105,Attachment,,,T118,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,"Between doors 11 & 12. 2nd tube to the front of the sottblower opening.  Crack became larger the deeper the excavation went.  May not have been further investigated. ALS suggested fatigue, but have assigned as c-f as reported to have enlarged with deeper grinding. sdm",,,,,,,,,,,,,,,,,,,,,
LD4_2015-08-17_RH,LD,LD4,17/08/2015,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E22,T17,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2015-08-17_RH_b,LD,LD4,17/08/2015,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E20,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Bore-side intergranular,304H tube. Cracl-like indication.,,,,,,,,,,,,,,,,,,,,,
LD4_2015-08-17_RH_c,LD,LD4,17/08/2015,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Weld: DMW,,E28,T01,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Suggested to be an internal corrosion cell at the weld.  But is DMW so could just be combo of factors with a DMW.,,,,,,,,,,,,,,,,,,,,,
LD4_2015-08-17_RH_d,LD,LD4,17/08/2015,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Weld: DMW,,E27,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD1_2015-07-28_Evap,LD,LD1,28/07/2015,,1,1,Evap,WW: Bot vest,Rear: B-side,Bend 1-2,Bend,,,T119,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,pin hole leak,,,,,,,,,,,,,,,,,,,,,
LD2_2015-07-22_SH,LD,LD2,22/07/2015,,1,1,SH,SH4,,Betw. hangers: Front to Mid,Straight,,E012,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LY3_2015-07-17_Evap,LY,LY3,17/07/2015,,1,1,Evap,WW,,,Corner door,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,Planned,29/08/2015 6:15,,,,,,,,,,
LD3_2015-07-15_SH,LD,LD3,15/07/2015,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E35,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
BW2_2015-06-29_SH,BW,BW2,29/06/2015,,1,1,SH,SH2,Inclined,Tie row C,Tie: Solid,,Panel 1,T48,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T48-T49 tie. d/s end.,,,,,,,,,,,,,,,,,,,,,
LY2_2015-06-23_Evap,LY,LY2,23/06/2015,,1,1,Evap,WW: RHS (E),,,Offset: Buckstay,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,,Maintenance,11/07/2015 6:15,12/07/2015 9:30,,,15.54,,,"$382,000",,,
BW1_2015-06-06_SH,BW,BW1,6/06/2015,,1,1,SH,SH3,Inlet leg,,Acramet tube,,E18,T01,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Vertical tube, acramet block.  Just below slip tie location a few metres from bottom of loop (may be able to be more precise from photo in conjunction with drawing showing tie locations).",,,,,,,,,,,,,,,,,,,,,
LD2_2015-05-09_SH,LD,LD2,9/05/2015,,1,1,SH,SH2,,Hanger: Rear,Tie: Solid,,E044,T13_Hanger,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,,,,,,,,,,,,,,,
LD4_2015-04-26_Evap,LD,LD4,26/04/2015,,1,1,Evap,WW: Front,,Operating level +1,Attachment: Windbox,,,T327,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Counted from A-side. Corner 1.,,,,,,,,,,,,,,,,,,,,,
LD2_2015-04-21_Evap,LD,LD2,21/04/2015,,1,1,Evap,WW: Bot vest,,Stub,Weld: Butt,,,T046,,,,Quality,Quality: Welding,"Was suggested to be  a welding defect.  Seems from photo to be vertical stub, so would not expect internal pitting likely unless header filled with water offline.  So have left as quality. Sdm",,,,,,,,,,,,,,,,,,,,,
LD2_2015-04-21_Evap_b,LD,LD2,21/04/2015,,1,1,Evap,WW: LHS (B),,,Attachment,,,T156,,,,Quality,Quality: Maintenance,"Corner: A plate had
been welded from the rear wall tube 373 directly to the B side wall tube and a crack had
initiated at the toe of the weld of the plate on the B side wall tube. This tube is normally
protected by a sleeve so as the welding of attachments and plates is not directly to the tube. On inspecting the area it appears as there has previously been a leak at this location as the
boiler outlet duct has previously been re-welded and there is a spool piece on the tube. The
sleeve was not re-instated after the repairs and then the plate was welded directly to the
tube which then caused a fatigue crack and eventually the leak.",,,,,,,,,,,,,,,,,,,,,
LY2_2015-04-17_Econ,LY,LY2,17/04/2015,,1,1,Econ,Upper bank,,Orifice: Inlet leg,Orifice weld,,?,?,,,,Quality,Quality: Welding,,,,,,,,Econ orifice to tube butt weld,,,Forced,19/04/2015 23:45,20/04/2015 18:00,,,36.06,,,"$658,000",,,
BW2_2015-03-31_SH,BW,BW2,31/03/2015,,1,1,SH,SH2,Inclined,Tie row C,Tie: Solid,,Panel 7,T49,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T48-T49 tie. d/s end. Complete sevarance (leak) of T48,,,,,,,,,,,,,,,,,,,,,
LD4_2015-03-08_SH,LD,LD4,8/03/2015,,1,1,SH,SH2,,Betw. hangers: Mid to Rear,Straight,,E090,T01,,,,Creep rupture,Creep: Short term — Starvation/Blockage,Likely partially blocked by dislodged secondary cyclone in drum,,,,,,,,,,,,,,,,,,,,,
LD4_2015-02-17_SH,LD,LD4,17/02/2015,,1,1,SH,SH4,,Hanger: Front,Tie,,E11,T19,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Speading of elements not long before failure.  Need to see if faitigue has been confirmed metallurgically at such failures.,,,,,,,,,,,,,,,,,,,,,
LD2_2015-02-15_SH,LD,LD2,15/02/2015,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E035,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2015-02-15_RH,LD,LD2,15/02/2015,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Straight,,E14,T08,,,,Creep rupture,Creep: Long term,"Had been a tube 8 failure in 2007 that was attributed to piece of round bar in header.  ALS insp report suggest that overheating may have shortened life of the RH1 tube that failed this time, but it could just be a hot tube circuit?",,,,,,,,,,,,,,,,,,,,,
BW2_2015-02-10_SH,BW,BW2,10/02/2015,,1,1,SH,SH2,Vertical,Tie row 11,Tie: Solid,,Panel 4,T13,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T13-T14 tie. u/s (bot) end.,,,,,,,,,,,,,,,,,,,,,
LY2_2015-02-04_Econ,LY,LY2,4/02/2015,,1,1,Econ,Upper bank,,Orifice: Inlet leg,Orifice weld,,E048,T03,,,Rupture,Quality,Quality: Welding,Defect in underside of E48 T2 orifice butt weld was leaking,,Orifice weld leak caused erosion then stress rupture of E48T3 and E49T4,,,,,Econ orifice to tube butt weld,,,Forced,4/02/2015 0:00,6/02/2015 0:00,,,29.89,,,"$713,000",,,
LD4_2015-02-03_SH,LD,LD4,3/02/2015,,1,1,SH,SH4,,Betw. hangers: Front to Mid,Straight,,E12,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2015-02-03_RH,LD,LD2,3/02/2015,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E13,T14,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD2_2015-02-03_RH_b,LD,LD2,3/02/2015,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E13,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD2_2015-01-16_RH,LD,LD2,16/01/2015,,1,1,RH,RH2,,Betw. hangers: Front to Mid,Straight,,E19,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
BW2_2014-12-29_SH,BW,BW2,29/12/2014,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 7,T27,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T26-T27.  Not stated which was primary leak.  From photos perhaps T27 but not certain.,,,,,,,,,,,,,,,,,,,,,
LD4_2014-12-27_SH,LD,LD4,27/12/2014,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E53,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-12-27_RH,LD,LD4,27/12/2014,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Tie: Flex,,E18,T04,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal fatigue,T03-T04 tie.  May wish to confirm mechanism.,,,,,,,,,,,,,,,,,,,,,
LD4_2014-12-27_RH_b,LD,LD4,27/12/2014,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Tie: Flex,,E18,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal fatigue,"T01-T02 tie. n.b. T02 is T22 steel, T01 is 304H. May wish to confirm mechanism.",,,,,,,,,,,,,,,,,,,,,
LD4_2014-12-27_RH_c,LD,LD4,27/12/2014,,1,1,RH,RH1,,Betw. hangers: Mid to Rear,Tie: Flex,,E21,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal fatigue,"T01-T02 tie. n.b. T02 is T22 steel, T01 is 304H. May wish to confirm mechanism.",,,,,,,,,,,,,,,,,,,,,
LD4_2014-11-12_Evap,LD,LD4,12/11/2014,,1,1,Evap,WW: Front,,Operating level +1,Straight,,,T195,,,,Corrosion - pitting/wastage,Corrosion: External,Possibility that failure was at an arc strike.  Between corners 4 & 5.,,,,,,,,,,,,,,,,,,,,,
LD3_2014-11-05_Evap,LD,LD3,5/11/2014,,1,1,Evap,WW: Bot vest,Front: A-side,Bend 2 from header,Bend,,,T28,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2014-10-30_Evap,LD,LD3,30/10/2014,,1,1,Evap,WW: Bot vest,Rear: B-side,,Horizontal,,,T088,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-10-01_Evap,LD,LD4,1/10/2014,,1,1,Evap,WW: Front,,SH4 inlet ,Attachment: Seal box,,,T371,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD3_2014-09-14_RH,LD,LD3,14/09/2014,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E10,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD2_2014-09-08_SH,LD,LD2,8/09/2014,,1,1,SH,SH2,,Hanger: Rear,Tie: Solid,,E028,T13_Hanger,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Created starvation rupture at SH4 E014 T01,,,,,,,,,,,,,,,,,,,,,
LD3_2014-08-22_Evap,LD,LD3,22/08/2014,,1,1,Evap,WW: Bot vest,Rear: B-side,,Horizontal,,,T094,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY1_2014-08-19_SH,LY,LY1,19/08/2014,,1,1,SH,SH2,Lower bank,SBL E-F,Straight,,E079,T03,,,Rupture,Erosion,Erosion: Sootblower,,,,,,,,SH2_SB_Lane_LB_17floor_E-F,,,Forced,20/08/2014 12:15,26/08/2014 18:45,,,33.72,,,"$834,500",,,
LD4_2014-06-25_Evap,LD,LD4,25/06/2014,,1,1,Evap,WW: Front,,,Attachment: Burner,,,T048,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Corner 8.  T48 & T49 'affected'. ,,,,,,,,,,,,,,,,,,,,,
BW4_2014-04-26_SH,BW,BW4,26/04/2014,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 3,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"RT report only sighted.  Tubes 2, 3, 4, 5 replaced but not clear which was primary BTF. ALS register indicates T03 or T04. Record as T03 in register to help locate tube in column.",,,,,,,,,,,,,,,,,,,,,
LD4_2014-04-22_RH,LD,LD4,22/04/2014,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E27,T08,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"n.b. PPW report suggested rack at tie E28 T7-T8, but ALS did not include in their inspection report.",,,,,,,,,,,,,,,,,,,,,
LD4_2014-04-22_RH_b,LD,LD4,22/04/2014,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E28,T03,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-04-22_RH_c,LD,LD4,22/04/2014,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E28,T02,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2014-04-17_Evap,LD,LD3,17/04/2014,,1,1,Evap,WW: Bot vest,A-side,Bend,Bend,,,T072,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-29_Evap,LD,LD4,29/03/2014,,1,1,Evap,WW: Front,,RH inlet,Penetration: RH in,,,T118,,,,Corrosion - pitting/wastage,Corrosion: External,"ALS assigned as weld defect from previous repair, but photo looks like associated with heavy cexternal corrosion as later found to be key driver.  Sdm 12-Nov-2019",,,,,,,,,,,,,,,,,,,,,
LY4_2014-03-25_Econ,LY,LY4,25/03/2014,,1,1,Econ,Lower bank,,"Rear wall, bend",Bend adj wall,,?,?,,,Rupture,Erosion,Erosion: Fly-ash,Tube out of alignment,,,,,,,Econ_Bend_LB_RearWall,,,Forced,25/03/2014 17:15,28/03/2014 10:15,,,33.29,,,"$1,366,000",,,
LD4_2014-03-15_Evap,LD,LD4,15/03/2014,,1,1,Evap,WW: Bot vest,Front: A-side,,Horizontal,,,T062,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-15_RH,LD,LD4,15/03/2014,,1,1,RH,RH1,,,Straight,,E26,T08,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-14_RH,LD,LD4,14/03/2014,,1,1,RH,RH1,,,Straight,,E26,T07,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-14_RH_b,LD,LD4,14/03/2014,,1,1,RH,RH1,,,Straight,,E26,T04,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-14_RH_c,LD,LD4,14/03/2014,,1,1,RH,RH1,,,Straight,,E26,T05,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-14_RH_d,LD,LD4,14/03/2014,,1,1,RH,RH1,,,Straight,,E26,T06,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2014-03-14_RH_e,LD,LD4,14/03/2014,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Straight,,E26,T08,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2014-02-22_Evap,LD,LD3,22/02/2014,,1,1,Evap,WW: Bot vest,Front: A-side,,Horizontal,,,T067,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD2_2014-02-18_Evap,LD,LD2,18/02/2014,,1,1,Evap,WW: Rear,,Burner: bottom,Attachment,,,T337,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"2 locations: bottom of apex refractory box at the attachment weld toe and the
other is at the bottom of the burner box at the attachment flat bar weld toe",,,,,,,,,,,,,,,,,,,,,
LD2_2014-02-06_RH,LD,LD2,6/02/2014,,1,1,RH,RH1,RH1 2nd pass,Betw. hangers: Mid to Rear,Straight,,E18,T18,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
BW2_2014-01-09_SH,BW,BW2,9/01/2014,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 1,T39,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T38-T39 tie,,,,,,,,,,,,,,,,,,,,,
LD2_2013-12-19_Evap,LD,LD2,19/12/2013,,1,1,Evap,WW: Screen,Rear: A-side,,Attachment,,E058,T01,,,,Quality,Quality: Welding,"PPW report 399.2 indicated possible weld defect at attachment clip.  Location was top of the rear wall. Not sure what the attachment is, nor that weld defect would be appropriate, but have left as quality welding.  Sdm 12-Nov-2019.",,,,,,,,,,,,,,,,,,,,,
LD2_2013-12-19_RH,LD,LD2,19/12/2013,,1,1,RH,RH1,?,?,?,,E008 or E009,T15-T21,,,,Unknown,Unknown: ?,8 tubes E008 and 10 tubes E009 replaced.  PPW report said primary could not be identified given substantial secondary damage.,,,,,,,,,,,,,,,,,,,,,
LD1_2013-11-23_Econ,LD,LD1,23/11/2013,,1,1,Econ,Econ A,Lower bank,Span: 3rd spacer bar to 4th,Adjacent wall,,E103,T03,,,,Erosion,Erosion: Fly-ash,T01 & T02 previously removed.  E104 (original last element) redundant.  Sidewall Mesh missing locally,,,,,,,,,,,,,,,,,,,,,
BW1_2013-11-22_SH,BW,BW1,22/11/2013,,1,1,SH,SH2,Inclined,Tie row C,Tie: Slip,,Panel 3,T05,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T04-T05 slip tie. Found at CMOP?,,,,,,,,,,,,,,,,,,,,,
BW4_2013-07-19_SH,BW,BW4,19/07/2013,,1,1,SH,SH2,Inclined,Tie row E,Tie: Solid,,Panel 1,T08,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T08-T09 tie. d/s end,,,,,,,,,,,,,,,,,,,,,
LD2_2013-07-16_RH,LD,LD2,16/07/2013,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E16,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD2_2013-07-16_RH_b,LD,LD2,16/07/2013,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E21,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LY2_2013-05-22_Evap,LY,LY2,22/05/2013,,1,1,Evap,Hopper,Heat Shield Scallop Plate,Heat shield / dipper plates,Hopper?,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_AshHopper_heat_shield_dipper_plate_scallop_plates,,,Maintenance,7/07/2013 15:15,10/07/2013 1:00,,,15.77,,,"$649,000",,,
LD1_2013-05-13_SH,LD,LD1,13/05/2013,,1,1,SH,SH2,,,Weld: Header/stub,,E001,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Stub C?  Cracking at tube-side toe.  Also crack found at B-side header, E180, tube toe.",,,,,,,,,,,,,,,,,,,,,
LD3_2013-03-27_Evap,LD,LD3,27/03/2013,,1,1,Evap,WW: Front,,Top of SH4 inlet seal box,Attachment: Seal box,,,T003,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Likely fatigue or thermal-fatigue, but report from time of failure not sighted.  A likely photo indicates a crack.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD3_2013-03-27_SH,LD,LD3,27/03/2013,,1,1,SH,SH2,,Betw. hangers: Mid to Rear,Foreign object,,E137,T08,,,,Erosion,Erosion: Fly-ash,"""Initial leak appears to be from tube 8 and 9 caused by something jammed between element and eroding around""",,,,,,,,,,,,,,,,,,,,,
LD1_2013-03-23_RH,LD,LD1,23/03/2013,,1,1,RH,RH2,,,Weld: DMW,,E18,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,Smaller leak than E19? [Not in PlantTrack as of 7-Nov-19],,,,,,,,,,,,,,,,,,,,,
LD1_2013-03-23_RH_b,LD,LD1,23/03/2013,,1,1,RH,RH2,,,Weld: DMW,,E19,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,"Original note suggested T07, but ALS RT & drawing show as T06.",,,,,,,,,,,,,,,,,,,,,
LY4_2013-03-21_RH,LY,LY4,21/03/2013,,1,1,RH,RH2,Lower Bank,SBL B-C,SBL,,E38,T01,,,Rupture,Erosion,Erosion: Sootblower,E38 is at middle of boiler: sootblowers from both sides plus sag,,,,,,,RH2_SB_Lane_LB,,,Forced,2/05/2013 12:00,5/05/2013 2:00,,,36.75,,,"$1,511,000",,,
LD2_2013-03-17_Evap,LD,LD2,17/03/2013,,1,1,Evap,WW: Front,,,Hopper nose,,,T011,,,,Corrosion - pitting/wastage,Corrosion: External,External corrosion per ALS database.  Probably at horizontal tube at hopper throat.  Only RT report sighted. Sdm,,,,,,,,,,,,,,,,,,,,,
LD3_2013-03-06_Evap,LD,LD3,6/03/2013,,1,1,Evap,WW: LHS (B),,"Belt duct, centre sootblower",?,,,?,,,,Corrosion - pitting/wastage,Corrosion: External,"Ext corr based on ALS database.  Database does not say tube number, but RT report has replacements at SW tubes 76-81",,,,,,,,,,,,,,,,,,,,,
LY2_2013-03-06_RH,LY,LY2,6/03/2013,,1,1,RH,RH1,Lower Bank,?,Straight,,E015,T12,,,Rupture,Erosion,Erosion,External surface on side of horizontal tube: Old wear (oxidised in service) : relatively flat. Unsure of cause.,,,,,,,RH1,,,Forced,6/03/2013 20:00,9/03/2013 10:15,,,34.11,,,"$1,600,000",,,
LD3_2013-02-25_Evap,LD,LD3,25/02/2013,,1,1,Evap,WW: LHS (B),,Poke hole,Penetration: Poke hole,,,T081,,,,Corrosion - pitting/wastage,Corrosion: External,Ext corr in refractory seal box area: clear photo on file. RT report has replacements at SW tubes 74-81.  n.b. common tubes replaced 6-Mar-13,,,,,,,,,,,,,,,,,,,,,
LY3_2013-02-19_RH,LY,LY3,19/02/2013,,1,1,RH,RH1,Upper Bank,Tail: Inlet,Tail,,?,?,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,RH1_Tail_Bif_Inlet,,,Forced,19/02/2013 8:15,25/02/2013 1:45,,,78.65,,,"$3,239,000",,,
LD2_2013-02-13_RH,LD,LD2,13/02/2013,,0,1,RH,RH2,,,Secondary damage,,E08,T19,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Secondary?,,,,,,,,,,,,,,,,,,,,,
LD2_2013-02-13_RH_b,LD,LD2,13/02/2013,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E08,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T18-T21 tie. E08 T18-T21 tie failure had occurred 12 months earlier!!!! Possibly cracked at T18: not clear from photos if T18 or T21.,,,,,,,,,,,,,,,,,,,,,
LD2_2013-02-13_RH_c,LD,LD2,13/02/2013,,0,1,RH,RH2,,,Secondary damage,,E08,T18,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Secondary?,,,,,,,,,,,,,,,,,,,,,
LD2_2013-02-13_RH_d,LD,LD2,13/02/2013,,0,1,RH,RH2,,,Secondary damage,,E08,T20,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Secondary?,,,,,,,,,,,,,,,,,,,,,
LY1_2013-02-04_Econ,LY,LY1,4/02/2013,,1,1,Econ,Lower bank,,"Rear wall, bend",Bend adj wall,,E063,T10,,,Rupture,Erosion,Erosion: Fly-ash,Tube out of alignment,,,,,,,Econ_Bend_LB_RearWall,,,Forced,4/02/2013 22:15,6/02/2013 20:15,,,26.77,,,"$1,135,000",,,
LD4_2013-01-31_Evap,LD,LD4,31/01/2013,,1,1,Evap,WW: Bot vest,Rear: A-side,Bend 2,Horizontal,,,T103,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD1_2013-01-19_Evap,LD,LD1,19/01/2013,,1,1,Evap,WW: Rear,,Under dip seal,Attachment: Dip seal,,,T160,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Photos availableplus brief report.  Fatigue per ALS database.,,,,,,,,,,,,,,,,,,,,,
LD2_2013-01-04_SH,LD,LD2,4/01/2013,,1,1,SH,SH4,,Hanger: Rear,Tie: Solid,,E22,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
BW2_2012-11-18_SH,BW,BW2,18/11/2012,,1,1,SH,SH2,Vertical,Tie row 11,Tie: Solid,,Panel 5,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T05-T06 tie.  Bottom.  Report didn't state whether primary more likely at T05 or T06: photos suggest T06 but not certain.,,,,,,,,,,,,,,,,,,,,,
LD3_2012-09-24_Evap,LD,LD3,24/09/2012,,1,1,Evap,WW: Bot vest,Front: A-side,,Bend,,,T070,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2012-09-24_Evap_b,LD,LD3,24/09/2012,,1,1,Evap,WW: Bot vest,Rear: B-side,,Bend,,,T093,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2012-09-24_Evap_c,LD,LD3,24/09/2012,,1,1,Evap,WW: Bot vest,Rear: A-side,,Bend,,,T131,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
BW3_2012-09-20_SH,BW,BW3,20/09/2012,,1,1,SH,HRA,Wall: Rear ,HRA side wall header,Corner,,,T271,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Cracking at seal box just below level of HRA lower sidewall header.,,,,,,,,,,,,,,,,,,,,,
LD3_2012-06-28_Evap,LD,LD3,28/06/2012,,1,1,Evap,WW: Bot vest,,,Horizontal,,,T126,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2012-05-18_Evap,LD,LD3,18/05/2012,,1,1,Evap,WW: Bot vest,Front: A-side,,Horizontal,,,T047,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD3_2012-05-03_Evap,LD,LD3,3/05/2012,,1,1,Evap,WW: Bot vest,Front: A-side,,Horizontal,,,T073,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
BW2_2012-04-21_SH,BW,BW2,21/04/2012,,1,1,SH,HRA,Wall: Rear ,Econ inlet,Toggle tube,,,T252,,,,Erosion,Erosion: Fly-ash,Eroded toggle tube at baffle above econ inlet,,,,,,,,,,,,,,,,,,,,,
LD3_2012-04-16_RH,LD,LD3,16/04/2012,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E23,T18,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"T18-T21 tie.  PPW report implies T18 crack, but could be T21.",,,,,,,,,,,,,,,,,,,,,
LD3_2012-04-16_RH_b,LD,LD3,16/04/2012,,0,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E23,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Secondary?,,,,,,,,,,,,,,,,,,,,,
LD3_2012-03-29_Evap,LD,LD3,29/03/2012,,1,1,Evap,WW: Rear,,?,?,,,T204,,,,Corrosion - pitting/wastage,Corrosion: External,Tubes 200-206 between corners 3 & 6. Some photos but not seen detailed report.,,,,,,,,,,,,,,,,,,,,,
LD3_2012-02-16_RH,LD,LD3,16/02/2012,,1,1,RH,RH1,RH1 1st pass,Inlet tail,Tail,,E18,T04,,,,Corrosion - pitting/wastage,Corrosion: External,Suggested in PPW report as external erosion from gases being sucked through damaged seal plate into vestibule.,,,,,,,,,,,,,,,,,,,,,
LY1_2012-02-10_Evap,LY,LY1,10/02/2012,,1,1,Evap,WW: RHS (E),,,Offset: Buckstay,,,T270,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,,Maintenance,17/02/2012 20:00,19/02/2012 1:00,,,17.68,,,"$257,832",,,
LD2_2012-02-06_RH,LD,LD2,6/02/2012,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E08,T18,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T18-T21 tie. Tie cracking failure again 12 months later!,,,,,,,,,,,,,,,,,,,,,
LY1_2012-02-06_Evap,LY,LY1,6/02/2012,,1,1,Evap,WW: LHS (W),,Header: Inlet,Memb. term.,,,T248,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,Maintenance,17/02/2012 20:00,,,,,,,,,,
LD3_2012-01-25_RH,LD,LD3,25/01/2012,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E09,T21_T,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Mix of E08 & E09 in report.  Will use E09 here per ALS database but can't totally exclude failure was E08.,,,,,,,,,,,,,,,,,,,,,
LD3_2012-01-25_Evap,LD,LD3,25/01/2012,,1,1,Evap,WW: Bot vest,Rear: B-side,Horiz bend,Bend,,,T089,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD2_2012-01-01_Evap,LD,LD2,1/01/2012,,1,1,Evap,WW: LHS (B),,Tank level -1,Penetration: Sootblower,,,T108,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"PPW report 1836.  Burner C-D level.  At redundant sootblower penetration. PPW says appeared to have gailed at T108 (straight) at the weld of an infill plate.  ALS report has as fatigue, but given at penetration and later severe erosion findings at penettrations, can't dismiss external corrosion.  sdm",,,,,,,,,,,,,,,,,,,,,
LD3_2011-12-19_Evap,LD,LD3,19/12/2011,,1,1,Evap,WW: RHS (A),,Drum level -1,Door: Access,,,T154,,,,Corrosion - pitting/wastage,Corrosion: External,"Door A8.  2 old window welds on tube and PPW report attributed to BTF to very poor quality of weld and failure at porosity.  However, although could assign as Quality: Welding, suspect may be more likely driven by external erosion so have assigned as that for now.  Could reassess later. ",,,,,,,,,,,,,,,,,,,,,
LY1_2011-12-17_Evap,LY,LY1,17/12/2011,,1,1,Evap,WW: LHS (W),,Buckstay Offset 2 L,Memb. term.,,,T029,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Cracked adjacent to offset tube (28).,,None,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,11-U1-D,Maintenance,20/12/2011 21:00,22/12/2011 1:30,,,17.42,,,"$316,439",,,
LD2_2011-11-30_Evap,LD,LD2,30/11/2011,,1,1,Evap,WW: Rear,,Bunker level -1,Attachment: Buckstay,,,T001,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Weld toe crack on underside of buckstay. Welded at crown of tube. A-side rear corner.,,,,,,,,,,,,,,,,,,,,,
BW4_2011-11-23_RH,BW,BW4,23/11/2011,,1,1,RH,RH5,Vertical leg,Mid-height vertical leg,Straight,,E041,T01,,,,Creep rupture,Creep: Long term,"No blockage found, but can't exclude.  Have assigned as long-term after reviewing report. sdm 2-Nov-19.  Behind partition wall screen tubes.",,,,,,,,,,,,,,,,,,,,,
LD2_2011-11-23_Evap,LD,LD2,23/11/2011,,1,1,Evap,WW: RHS (A),,Burner G-H,Door: Observation,,,T006,,,,Corrosion - pitting/wastage,Corrosion: External,,,,,,,,,,,,,,,,,,,,,,
LD4_2011-11-22_RH,LD,LD4,22/11/2011,,1,1,RH,RH1,RH1 1st pass,,Straight,,E11,T01,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,near hanger but not sure which one from PPW report.,,,,,,,,,,,,,,,,,,,,,
LD2_2011-11-02_RH,LD,LD2,2/11/2011,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E08,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,[Not in PlantTrack as of 7-Nov-2019?],,,,,,,,,,,,,,,,,,,,,
LD3_2011-10-21_Evap,LD,LD3,21/10/2011,,1,1,Evap,WW: Front,Header: Upper,Stub-to-header,Stub,,,T042,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"PPW said manufacture weld failure, but more likely to be a fatigue crack unless header suffer signif external erosion. There are some photos but not definitive. Sdm",,,,,,,,,,,,,,,,,,,,,
LD3_2011-10-15_Evap,LD,LD3,15/10/2011,,1,1,Evap,WW: Rear,,Burner A-B level. Top apex.,Penetration: Burner apex,,,T037,,,,Corrosion - pitting/wastage,Corrosion: External,Corner 7.  Top apex of corner 7 burner opening.  PPW suggest updraft through opening.  Photos given.  Have assigned as external corrosion based on later investigation of the failures at openings. Sdm,,,,,,,,,,,,,,,,,,,,,
LD3_2011-10-15_Evap_b,LD,LD3,15/10/2011,,1,1,Evap,WW: LHS (B),,Nose of front wall,Side/sloping walls,,,T051,,,,Corrosion - pitting/wastage,Corrosion: External,PPW suggest external corrosion associated with refractory at sloping wall to side wall interface.  Peter Merrett suggest known mechanism so could be worth confirming history with him.,,,,,,,,,,,,,,,,,,,,,
LD3_2011-09-21_Evap,LD,LD3,21/09/2011,,1,1,Evap,WW: Front,,RH1 inlet,Seal box,,,T328,,,,Corrosion - pitting/wastage,Corrosion: External,At RH penetration 23: left side joggled fron tube. (I think T328 but may be worth confirming). PPW suggest weld defect but later investigations would indicate external corrosion / acidic refractory the driver. Sdm,,,,,,,,,,,,,,,,,,,,,
LD3_2011-09-17_Evap,LD,LD3,17/09/2011,,1,1,Evap,WW: LHS (B),,Belt duct,Attachment: Buckstay pressure plate,,,T001,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Front / B-side corner. Welded across tube crowns. Repair used saddles around tubes with weld to membrane not tube crown.,,,,,,,,,,,,,,,,,,,,,
LY1_2011-09-09_SH,LY,LY1,9/09/2011,,1,1,SH,SH2,Lower bank,Tail: Outlet,Tail,,Tail 01,T03,,,,Erosion,Erosion: Fly-ash,"Was shielded in Aug-11, but found in Sep-11 planned outage to be leaking under shield. Was replaced with Conformaclad tail as were 12-off other outlet tails and 3-off inlet tails.",,,,,,,SH2_Tail_outlet_bif,,,Planned,6/06/2011 0:00,,,,-,,, $-   ,,,
LD2_2011-08-31_SH,LD,LD2,31/08/2011,,1,1,SH,SH2,,,Tie: Solid,,E083,T13,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Refer PPW report 1651. Caused starvation damage of tube 18 between middle and rear hangers. Not clear from PPW report which hanger.,,,,,,,,,,,,,,,,,,,,,
LY4_2011-08-15_RH,LY,LY4,15/08/2011,,1,1,RH,RH1,Upper bank,Tail: Inlet,Tail,,Tail 66,T08,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,RH1_Tail_Bif_Inlet,,,Forced,15/08/2011 19:59,18/08/2011 12:42,,,30.85,,,"$770,000",,,
LY4_2011-08-15_RH_b,LY,LY4,15/08/2011,,0,1,RH,RH1,Upper bank,Tail: Inlet,Tail,,Tail 05,T08,,,,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
LY1_2011-08-05_SH,LY,LY1,5/08/2011,,1,1,SH,SH2,Upper bank,Tail: Inlet,Tail,,Tail 01,T03,,,Rupture,Erosion,Erosion: Fly-ash,n.b. one of the shields found worn through in Aug-11 had been installed in Aug 2010 (5mm thick 253MA). This rapid wear triggered the awareness that changed operating conditions (insufficient sootblowing) were triggering the spate of fly ash erosion failures.,,,,,,,SH2_Tail_inlet_bif,,,Forced,5/08/2011 6:10,8/08/2011 23:17,,,51.42,,,"$1,286,000",,,
LD2_2011-08-02_Evap,LD,LD2,2/08/2011,,1,1,Evap,WW: Front,,Belt duct: 200mm above,Arc strike,,,T148,,,,Quality,Quality: Welding,"PPW report suggests likely from arc strike for pad welding.  ALS BTF database had as overheating/starvation, but not sure of basis.",,,,,,,,,,,,,,,,,,,,,
LD1_2011-07-29_SH,LD,LD1,29/07/2011,,1,1,SH,SH1,,"Front wall,  bottom bend",Adjacent wall,,E90,T01,,,,Erosion,Erosion: Fly-ash,Bottom bend at front wall adjacent centre wall.,,,,,,,,,,,,,,,,,,,,,
LD1_2011-07-29_Evap,LD,LD1,29/07/2011,,1,1,Evap,WW: Front,,Nose tubes: dip seal,Attachment: Dip seal,,,T096,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD2_2011-06-12_Evap,LD,LD2,12/06/2011,,1,1,Evap,WW: LHS (B),,Sloping wall,Side/sloping walls,,,T140,,,,Corrosion - pitting/wastage,Corrosion: External,B side wall at rear sloping wall.  Just above seal plate that attaches to sloping wall.,,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-06_RH,LD,LD2,6/05/2011,,1,1,RH,RH2,Lower RH2 pass,Betw. hangers: Mid to Rear,Weld: DMW,,E23,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-06_RH_b,LD,LD2,6/05/2011,,1,1,RH,RH2,Lower RH2 pass,Betw. hangers: Mid to Rear,Weld: DMW,,E24,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-06_RH_c,LD,LD2,6/05/2011,,1,1,RH,RH2,Lower RH2 pass,Betw. hangers: Mid to Rear,Straight,,E19,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,Not right at weld,,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-06_RH_d,LD,LD2,6/05/2011,,1,1,RH,RH2,Lower RH2 pass,Betw. hangers: Mid to Rear,Straight,,E11,T03,,,,Creep rupture,Creep: Long term,"Although one of the lower tubes in the inlet pass, this is a shorter circuit.  Somewhat surprising that it failed if other tubes T03s are not showing distress.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-06_RH_e,LD,LD2,6/05/2011,,1,1,RH,RH2,Lower RH2 pass,,Straight,,E12,T06,,,,Creep rupture,Creep: Long term,ALS suggest high temperature corrosion / thermal fatigue but perhaps better hust to assign to long term high temperature.  Was a somewhat unusual failure that was circumferential and about 75 mm from weld. Sdm,,,,,,,,,,,,,,,,,,,,,
LD2_2011-05-03_RH,LD,LD2,3/05/2011,,1,1,RH,RH2,Upper RH2 pass,Betw. hangers: Mid to Rear,Weld: DMW,,E13,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,Leaking,,,,,,,,,,,,,,,,,,,,,
LD4_2011-04-01_RH,LD,LD4,1/04/2011,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Tie: Slip,,E23,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LY1_2011-03-03_RH,LY,LY1,3/03/2011,,1,1,RH,RH1,Lower bank,"45° tube, rear wall",Straight,,E143,T08,,,Rupture,Erosion,Erosion: Fly-ash,,,,,,,,RH1_LB_45degree_RearWall_UpperBend,,,Forced,3/03/2011 12:22,5/03/2011 22:58,,,33.65,,,,,PFR111-002,
LY4_2011-02-20_RH,LY,LY4,20/02/2011,,1,1,RH,RH1,Lower bank,"45° tube, rear wall",Straight,,E140,T08,,,Rupture,Erosion,Erosion: Fly-ash,,,Rear waterwall tubes 140 & 141 holed: replaced.  138 & 139 eroded to 4.0 and 2.8 rem wall:  Pad welded.,,,,,RH1_LB_45degree_RearWall_UpperBend,,,Forced,20/02/2011 6:47,23/02/2011 6:04,,,40.78,,,,,PFR411-001,
LD1_2011-02-15_Evap,LD,LD1,15/02/2011,,1,1,Evap,WW: Bot vest,Front: B-side,Horiz bend,Horizontal,,,T008,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD2_2011-02-15_Evap,LD,LD2,15/02/2011,,1,1,Evap,WW: LHS (B),,Operating +1,Door: Inspection,,,T007,,,,Corrosion - pitting/wastage,Corrosion: External,failed at butt weld,,,,,,,,,,,,,,,,,,,,,
LD2_2011-01-27_Econ,LD,LD2,27/01/2011,,1,1,Econ,Econ A,Upper bank,Centre bends,Bend adj wall,,E086,T03,,,,Erosion,Erosion: Fly-ash,"From photo and PPW description, probably just (50-100mm) u/s of intrados on T03. sdm",,,,,,,,,,,,,,,,,,,,,
BW2_2011-01-06_SH,BW,BW2,6/01/2011,,1,1,SH,SH2,Inclined,Tie row D,Tie: Solid,,Panel 1,T38,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T38-T39 tie,,,,,,,,,,,,,,,,,,,,,
LD2_2010-12-30_SH,LD,LD2,30/12/2010,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E035,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
BW3_2010-11-30_SH,BW,BW3,30/11/2010,,1,1,SH,SH2,Outlet,Outlet stub,Foreign object,,Panel 4,T67,,,,Creep rupture,Creep: Short term — Starvation/Blockage,Partial blockage by foreign object at the T67  orifice at the inlet header. Ruptured at bend in outlet stub.,,,,,,,,,,,,,,,,,,,,,
LD2_2010-11-25_RH,LD,LD2,25/11/2010,,1,1,RH,RH1,RH1 2nd pass,Betw. hangers: Mid to Rear,Straight,,E17,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
