BTF_ID,Station,Unit,BTF Date,BTF Time,BTF Weight,BTF Prim Sec,Region,Sub-region,Sub-sub-region,Locn along tube,Feature,Offset ID,El,Tube,Tube circuit,Tube pass,Failure mode,FM_Group,FM_Detail,Notes,Butt weld count,Notes Secondary Damage,External release,Event driven,BTF date retrospective,BTF time retrospective,Survey locn,Date of Last Inspection,Outage Code,Outage type,Outage DateTime Start,Outage dateTime Finish,LOA op derate,LOA run-down,LOA outage,LOA run-up,LOA masked,LOA $,Notes Outage LOA,Plant Failure Report,BTF Report
LY2_2010-11-12_Evap,LY,LY2,12/11/2010,,1,1,Evap,WW: LHS (W),,Header: Inlet,Memb. term.,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,None,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,Maintenance,19/11/2010 22:00,21/11/2010 1:00,,,14.8,,,,,PFR210-006,
LD3_2010-09-25_Evap,LD,LD3,25/09/2010,,1,1,Evap,WW: Front,,RH1 penetration,Penetration: RH1,,,T207,,,,Corrosion - pitting/wastage,Corrosion: External,RH element 17,,,,,,,,,,,,,,,,,,,,,
LY1_2010-09-20_SH,LY,LY1,20/09/2010,,1,1,SH,SH1,Convection Bank,,Straight,,E18,T04,,,Crack,Quality,Quality: Welding,Defect at new weld for stubs installed Aug-10,,"18.3 holes, 18.2 minor wear",,,,,,,,Maintenance,20/09/2010 21:00,23/09/2010 16:15,,,38.72,,,,,PFR110-002,
LD4_2010-09-11_Evap,LD,LD4,11/09/2010,,1,1,Evap,WW: Bot vest,Rear: A-side,,Horizontal,,,T086,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"At extrados of horiz bend, not bottom",,,,,,,,,,,,,,,,,,,,,
LY4_2010-09-11_RH,LY,LY4,11/09/2010,,1,1,RH,RH1,Lower bank,Bif: Outlet,Tail,,Tail 02,T05,,,Rupture,Erosion,Erosion: Fly-ash,Secondary damage from April 2010 fly ash erosion of 45° tube,,Bif 2.4,,,,,RH1_LB_45degree_rearwall,,,Forced,11/09/2010 10:45,14/09/2010 10:30,,,41.38,,,,,PFR410-004,need loss info!
LD4_2010-09-10_RH,LD,LD4,10/09/2010,,1,1,RH,RH1,RH1 1st pass,Betw. hangers: Mid to Rear,Tie: Flex,,E26,T04,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,May need to reassess mechanism.  Sdm,,,,,,,,,,,,,,,,,,,,,
LY2_2010-08-31_Econ,LY,LY2,31/08/2010,,1,1,Econ,Upper bank,,Orifice: Inlet leg,Orifice weld,,E136,T01,,,Crack,Quality,Quality: Welding,Upstream site weld for orifice assembly installed 2003,,,,,,,Econ_orifice,,,Forced,31/08/2010 19:15,2/09/2010 9:15,,,20.88,,,,,PFR210-004,
LD1_2010-08-17_RH,LD,LD1,17/08/2010,,1,1,RH,RH2,,,Straight,,E16,T06,,,,Creep rupture,Creep: Long term,suggested as wrong material in ALS BTF register.  But will give as long term creep here for now. Sdm,,,,,,,,,,,,,,,,,,,,,
LY3_2010-08-16_SH,LY,LY3,16/08/2010,,1,1,SH,SH2,Lower bank,Weld: Butt,Weld: Butt,,E073,T08,,,Crack,Quality,Quality: Welding,Flash butt weld parted at centre: 360°,,73.9: eroded,,,,,SH2_FlashButtWelds,,,Forced,16/08/2010 9:30,18/08/2010 10:30,,,26.47,,, $-   ,,PFR310-002,
LD1_2010-08-02_Evap,LD,LD1,2/08/2010,,1,1,Evap,WW: Front,,Belt duct,Attachment: Buckstay pressure plate,,,T048,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD1_2010-08-02_Econ,LD,LD1,2/08/2010,,1,1,Econ,Econ B,Lower bank,"Centre bends, 3rd U-bend from top of bank",Bend,,E103,T11,,,,Erosion,Erosion: Fly-ash,"Reported as Bend H, 3rd from bottom, but H is shown as 3rd set of U bends from top of lower bank.  Eroded at extrados.  E103 capped at inlet/outlet headers rather than doing full bend replacements.",,,,,,,,,,,,,,,,,,,,,
LD2_2010-07-23_Evap,LD,LD2,23/07/2010,,1,1,Evap,WW: Rear,,Burner G-H level,Quality: Maintenance,,,T337,,,,Quality,Quality: Maintenance,Part wall thickness ocy-acetylene 'cut' from nearby works led to reduced wall and subsequent penetration via internal and external oxidation. Burner at corner 2. Failure on rear side of tube in between the flat bar seal welds. Metallurgy & insp reports by ALS.,,,,,,,,,,,,,,,,,,,,,
LD2_2010-07-21_SH,LD,LD2,21/07/2010,,1,1,SH,SH4,,Betw. hangers: Front to Mid,Straight,,E079,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2010-06-21_Econ,LD,LD2,21/06/2010,,1,1,Econ,Econ A,Upper bank,Centre bends,Bend adj wall,,E097,T02,,,,Erosion,Erosion: Fly-ash,RT reports shows replacements of bends at both E96 & E97 at bends T01-T04 and T02-T03.,,,,,,,,,,,,,,,,,,,,,
LY1_2010-06-21_RH,LY,LY1,21/06/2010,,1,1,RH,RH1,Lower bank,"45° tube, rear wall",Straight,,E148,T08,,,Rupture,Erosion,Erosion: Fly-ash,Fly ash erosion on 45° tube after mesh plugged?,,Ruptured east bif inlet leg for bif 74.1,,,,,RH1_LB_45degree_rearwall,,,Forced,21/06/2010 8:53,25/06/2010 3:43,,,52.07,,,,,PFR110-001,
LD4_2010-06-18_Evap,LD,LD4,18/06/2010,,1,1,Evap,WW: LHS (B),,Sloping wall,Side/sloping walls,,,T133,,,,Corrosion - pitting/wastage,Corrosion: External,Tubes replaced were B-side T130-T141.  Likely corrosion associated with wet refractory and/or ash. From photos T133 seems most likely but not certain primary. Sdm,,,,,,,,,,,,,,,,,,,,,
LD2_2010-06-03_RH,LD,LD2,3/06/2010,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Straight,,E09,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LY2_2010-06-02_SH,LY,LY2,2/06/2010,,1,1,SH,SH2,Upper bank,SBL C-D,Acoustic baffle,,E117,T08,,,Rupture,Erosion,Erosion: Sootblower,S/B erosion exacerbated by acoustic baffle,,"Ruptured: 118.8, 119.4, 112.2, 113.1, 113.2, plus bends & bent tubes",,,,,SH2_adj_Baffle,,,Forced,2/06/2010 7:33,6/06/2010 11:20,,,52.7,,,,,PFR210-002,
LD1_2010-05-27_Econ,LD,LD1,27/05/2010,,1,1,Econ,Econ B,Upper bank,Spacer bar: 3rd from header (Mid),Spacer bar,,E095,T03,,,,Erosion,Erosion: Fly-ash,"RT weld map shows near centre spacers, but specific location of leak not confirmed.  Sdm",,,,,,,,,,,,,,,,,,,,,
LY3_2010-05-18_RH,LY,LY3,18/05/2010,,1,1,RH,RH1,Lower bank,"45° tube, rear wall",Straight,,E001,T08,,,Rupture,Erosion,Erosion: Fly-ash,Fly ash erosion on 45° tube after mesh plugged?,,,,,,,RH1_LB_45degree_rearwall,,,Forced,18/05/2010 17:01,21/05/2010 5:05,,,35,,,,,PFR310-001,
LD2_2010-04-27_Econ,LD,LD2,27/04/2010,,1,1,Econ,Econ B,,,Bend,,E072,?,,,,Erosion,Erosion: Fly-ash,"Photo shows hole in E072 intrados of a bottom tube, but not immediately clear if upper bank header wall or lower bank centre wall, but may be able to deduce from labelled E71 & E72.  RT suggests damage to E069-E074. Assume E72 hole was primary but not certain.",,,,,,,,,,,,,,,,,,,,,
LY4_2010-04-27_RH,LY,LY4,27/04/2010,,1,1,RH,RH1,Lower bank,"45° tube, rear wall",Straight,,E003,T08,,,Rupture,Erosion,Erosion: Fly-ash,Fly ash erosion on 45° tube after mesh plugged?,,,,,,,RH1_LB_45degree_rearwall,,,Forced,27/04/2010 10:59,29/04/2010 21:05,,,33.34,,,,,PFR410-001,
LY2_2010-04-12_RH,LY,LY2,12/04/2010,,1,1,RH,RH1,Lower bank,"Front wall, bend intrados",Bend,,E123,T01,,,Rupture,Erosion,Erosion: Fly-ash,Fly ash erosion on intrados of misaligned tube.,,,,,,,RH1_Bend_LB_FrontWall,,,Forced,12/04/2010 14:55,15/04/2010 23:06,,,43.63,,,,,PFR210-001,
LD2_2010-02-23_Evap,LD,LD2,23/02/2010,,1,1,Evap,WW: Rear,,Centre wall penetration T071,Offset,,,T186,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Corrosion-fatigue,ALS metallurgy report: LID2-4255-L647-01,,,,,,,,,,,,,,,,,,,,,
LD4_2010-02-01_SH,LD,LD4,1/02/2010,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E35,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2009-12-14_Econ,LD,LD2,14/12/2009,,1,1,Econ,Econ B,Upper bank,?,?,,E034,T03,,,,Erosion,Erosion: Fly-ash,Refer PFR 09/0039.  Specific location not identified.,,,,,,,,,,,,,,,,,,,,,
LY2_2009-12-09_RH,LY,LY2,9/12/2009,,1,1,RH,RH2,Upper bank,U/S of DMW,Ferritic pre DMW,,E15,T08,,,Rupture,Creep rupture,Creep: Long term,Failed just upstream of original flash butt DMW. Had been thought that the DMW had been replaced in 1999 or 2003.,,C/R C 15,,,,,RH2_Creep,,,Planned,20/10/2010 21:03,30/10/2010 6:43,,,-,,,,,,
LD2_2009-11-30_RH,LD,LD2,30/11/2009,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Weld: DMW,,E18,T06,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep at DMW,,,,,,,,,,,,,,,,,,,,,,
LD1_2009-11-22_Econ,LD,LD1,22/11/2009,,1,1,Econ,Econ A,Upper bank,Centre bends,Adjacent wall,,E064,T02,,,,Erosion,Erosion: Fly-ash,PPW report 1063,,,,,,,,,,,,,,,,,,,,,
BW1_2009-10-14_SH,BW,BW1,14/10/2009,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 1,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Tie T02-T03. d/s end.,,,,,,,,,,,,,,,,,,,,,
LY2_2009-10-08_Evap,LY,LY2,8/10/2009,,1,1,Evap,WW: Rear,Sloping,T171,Scallop plate,,,T171,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at scallop plate thru tube 171. 6 tubes secondary damage.,,"Rear 295 & 296, East 168-171",,,,,WW_SlopingWall_Scallop_plates,,,Forced,8/10/2009 21:00,30/10/2009 18:30,,,61.75,,,,,,
LD2_2009-09-07_Evap,LD,LD2,7/09/2009,,1,1,Evap,WW: Rear,,Belt duct,Attachment: Belt duct floor,,,T356,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,This leak at corner 2 from on RTS from leak at corner 7. ALS metallurgy report: LID2-4222-08.  Main crack from outside but joined to less deep corrosion-fatigue cracking. Sdm,,,,,,,,,,,,,,,,,,,,,
LD2_2009-09-03_Evap,LD,LD2,3/09/2009,,1,1,Evap,WW: Rear,,Burner C level,Plate: Infill,,,T034,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,ALS metallurgy report: LID2-4222-07.  Transverse crack across infill plate and into tube. At corner 7 but not clear from met report eaxactly where. Others may be able to confirm.,,,,,,,,,,,3/09/2009 22:14,,,,,,,,,,
LD4_2009-08-28_Evap,LD,LD4,28/08/2009,,1,1,Evap,WW: Bot vest,Rear: B-side,?,Horizontal,,,T128,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2009-07-20_Evap,LD,LD4,20/07/2009,,1,1,Evap,WW: Rear,Corner 2,Burner B Level,?,,,T337,,,,Unknown,Unknown: ?,"Only based on ALS BTF database, which suggests sourceas MG data.  It suggests erosion but would think fatigue or external corrosion more likely.  Sdm",,,,,,,,,,,,,,,,,,,,,
LY2_2009-07-08_SH,LY,LY2,8/07/2009,,1,1,SH,SH2,Lower Bank,Bif: Outlet,Bif,,?,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep - cold,,,"33.1, 33.2, 32.1, 32.2, waterwall 62-66",,,,,SH2_bif_out,,,Forced,8/07/2009 6:33,12/07/2009 20:17,,,55.03,,,,,,
LD2_2009-06-12_Evap,LD,LD2,12/06/2009,,1,1,Evap,WW: Front,,Burner bottom,Attachment: Burner box,,,T327,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,ALS metallurgy report: LID2-4205-01. Corner 1.  Main crack from external toe but pitting (corrosion-fatigue?) to ~0.5mm at bore,,,,,,,,,,,,,,,,,,,,,
LD2_2009-04-14_RH,LD,LD2,14/04/2009,,1,1,RH,RH2,,?,Straight,,E21,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD4_2009-03-14_SH,LD,LD4,14/03/2009,,1,1,SH,SH4,,Betw. hangers: Mid to Rear,Straight,,E06,T07,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2009-03-05_Econ,LD,LD2,5/03/2009,,1,1,Econ,Econ B,,,Spacer bar,,E071,T03,,,,Erosion,Erosion: Fly-ash,"RT on E069-E072, T1 & T2 all, T3 & T4 just E71 & E72.  Photos indicate near spacer bar but not sure which. Also not sure of basis of E71 T03 as primary.",,,,,,,,,,,,,,,,,,,,,
BW2_2009-02-13_SH,BW,BW2,13/02/2009,,1,1,SH,SH2,Inclined,Tie row A,Tie: Solid,,Panel 6,T03,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,Tie T03-T04,,,,,,,,,,,,,,,,,,,,,
LY4_2009-01-04_SH,LY,LY4,4/01/2009,,1,1,SH,SH1,Header: Outlet,,Stub,,?,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,SH1_Outlet_Header_Stub,,,Maintenance,7/01/2009 21:06,8/01/2009 18:59,,,12.85,,,,,,
LD1_2008-12-28_Econ,LD,LD1,28/12/2008,,1,1,Econ,Econ B,Upper bank,Spacer bar: 2nd from header,Spacer bar,,E041,T04,,,,Erosion,Erosion: Fly-ash,Photos indicate that major piles of ash would have blocked gas flows. ,,,,,,,,,,,,,,,,,,,,,
LD1_2008-12-04_Evap,LD,LD1,4/12/2008,,1,1,Evap,WW: LHS (B),,Lower WW: Horiz to vert bend,Horizontal,,,T099,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,ALS report LId1-4164-01.  Seems main issue is offline corrosion pitting as per the bottom vestibule tube failures.  Some wastage though on outside.  Not sure if should be classed as bot vestibule or ww failure: need conf from site. Sdm,,,,,,,,,,,,,,,,,,,,,
LD2_2008-10-03_SH,LD,LD2,3/10/2008,,1,1,SH,SH2,,Top bend,Adjacent wall,,E091,,,,,Erosion,Erosion: Fly-ash,Erosion at top bend.  Probably rear wall but may need to check photos at site to confirm.,,,,,,,,,,,,,,,,,,,,,
LY2_2008-10-03_Evap,LY,LY2,3/10/2008,,1,1,Evap,WW: LHS (W),,Buckstay Offset 2 L-R,Memb. term.,,,T270,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,T270 padwelded no wear to T271,,,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,,Maintenance,25/10/2008 21:04,26/10/2008 15:54,,,10.1,,,,,PFR208-004,..\..\Outages\Unit 2\23 - Nov 08 Maint\U2 BO Tube Leak Nov 08.doc
LD2_2008-09-30_RH,LD,LD2,30/09/2008,,1,1,RH,RH2,Lower RH2 bank,Betw. hangers: Front to Mid,Straight,,E11,T08,,,,Creep rupture,Creep: Long term,,,,,,,,,,,,,,,,,,,,,,
LD2_2008-09-10_Econ,LD,LD2,10/09/2008,,1,1,Econ,Econ A,Lower bank,"Centre bends, bottom",Bend adj wall,,E103,T01,,,,Erosion,Erosion: Fly-ash,"bend adjacent side wall.  Probably lower bank, but others may be able to confirm.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD3_2008-08-31_RH,LD,LD3,31/08/2008,,1,1,RH,RH1,,,Straight,,E24,T02,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2008-08-30_SH,LD,LD4,30/08/2008,,1,1,SH,SH4,,,Tie,,E53,Rear hanger,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD2_2008-06-29_Evap,LD,LD2,29/06/2008,,1,1,Evap,WW: Centre,,Penetration of front wall,Sloping/centre walls,,,T067,,,,Unknown,Unknown: ?,RT report indicates centre 66-68 replaced and front 177-186.  Some photos available but may just show secondary damage.  i.e. T067 may be secondary erosion.  Suspect primary could be crack per some later failures but need more review of find insp reports.  sdm,,,,,,,,,,,,,,,,,,,,,
LD3_2008-05-23_RH,LD,LD3,23/05/2008,,1,1,RH,RH1,,,Straight,,E16,T14,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Lots of secondary damage.  Basis for assigning primary to E16 T14 not clear from photos or report.,,,,,,,,,,,,,,,,,,,,,
LD2_2008-05-07_Econ,LD,LD2,7/05/2008,,1,1,Econ,Econ B,Lower bank,Centre wall,Bend adj wall,,E103,T01,,,,Erosion,Erosion: Fly-ash,Intrados at vert tube to horiz 90° bend.  Adj. side wall (E104 not used?),,,,,,,,,,,,,,,,,,,,,
BW3_2008-04-29_SH,BW,BW3,29/04/2008,,1,1,SH,HRA,Wall: Side A,Join to partition wall,Corner,,,T056,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Above HRA outlet header where T56 joins T001 of partition wall.,,,,,,,,,,,,,,,,,,,,,
LY4_2008-04-15_SH,LY,LY4,15/04/2008,8:30,1,1,SH,SH2,Upper Bank,C/R F,Support lug,,E052,T07,,,Rupture,Erosion,Erosion: Rubs/fretting,Shield welded to side of C/T Support Lug,,"52.8 & 9, 51.8 & 9",,,,,SH2_CR_F_UB,,,Forced,15/04/2008 9:52,17/04/2008 19:01,,,30.27,,,,,PFR408-001,..\..\Outages\Unit 4\14 - April 08 Forced\U4 April 08 SH2 Tube Leak.doc
BW4_2008-03-04_SH,BW,BW4,4/03/2008,,1,1,SH,SH2,Inclined,Tie row E,Tie: Solid,,Panel 2,T08,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T08-T09 tie.  ,,,,,,,,,,,,,,,,,,,,,
LD4_2008-01-09_Evap,LD,LD4,9/01/2008,,1,1,Evap,WW: Front,,Horiz u/s hopper nose,Horizontal straight,,,?,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"Some photos on file but not sighted report.  Photos do not show sidewall, so away a bit from side and centre wall. Suspect probably driven by internal pitting but not confirmed based on info sighted. Sdm",,,,,,,,,,,,,,,,,,,,,
LD4_2008-01-08_RH,LD,LD4,8/01/2008,,1,1,RH,RH1,,,Straight,,E29,T13,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2008-01-08_RH_b,LD,LD4,8/01/2008,,1,1,RH,RH1,,,Straight,,E29,T12,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD4_2008-01-08_RH_c,LD,LD4,8/01/2008,,1,1,RH,RH1,,,Straight,,E29,T14,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD2_2007-12-07_RH,LD,LD2,7/12/2007,,1,1,RH,RH2,,Betw. hangers: Mid to Rear,Straight,,E14,T08,,,,Creep rupture,Creep: Long term,"ALS found round bar in inlet header, that they thought may have been blocking sinlet, but sunsequent failures at T08 suggest this may just be a hot circuit, without needing additional blockage to trigger failure. Sdm",,,,,,,,,,,,,,,,,,,,,
LY2_2007-12-05_SH,LY,LY2,5/12/2007,7:30,1,1,SH,SH2,Lower Bank,Bif: Outlet,Bif,,E012,T01,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep - cold,,,"11.1, 11.2, 11.3 + SH2 Lower T11 & T12 bends",,,,,SH2_bif_out,,,Forced,5/12/2007 7:33,8/12/2007 8:07,,,35.71,,,,,PFR207-008,..\..\Outages\Unit 2\21 - Dec 07 Forced\SH2 Bif Leak.doc
LD2_2007-11-12_Econ,LD,LD2,12/11/2007,,1,1,Econ,Econ A,Upper bank,Centre wall,Adjacent wall,,E025,T04,,,,Erosion,Erosion: Fly-ash,Photos suggest about 1m from centre wall in upper bank.,,,,,,,,,,,,,,,,,,,,,
BW2_2007-11-07_SH,BW,BW2,7/11/2007,,1,1,SH,SH2,Inclined,Tie row D,Tie: Solid,,Panel 6,T17,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"T16-T17 tie, but had already been 'sliced': No remaining intact ties at T16-T17 in inclined section. Crack at u/s end of tie.",,,,,,,,,,,,,,,,,,,,,
LD1_2007-10-12_Evap,LD,LD1,12/10/2007,,1,1,Evap,WW: Rear,,Hopper,?,,,T280,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Given as fatigue in ALS BTF database, but have not sighted original reports.  Fatigue may be a little suspect? Sdm",,,,,,,,,,,,,,,,,,,,,
LY2_2007-09-27_SH,LY,LY2,27/09/2007,1:00,1,1,SH,SH2,Lower Bank,Bif: Outlet,Tail,,E011,T02,,,Rupture,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Creep - cold,First ever Bifurcations No 2 failure. Change from flyash to cold creep because probably secondary damage from cold creep crack! Sdm4-jan-2012,,"10.2, 10.3, 11.1, 11.3, 12.1 &12.2",,,,,SH2_bif_out,,,Forced,27/09/2007 3:54,30/09/2007 15:16,,,43.51,,,,,PFR207-007,..\..\Outages\Unit 2\19 - Sep 07 Forced\SH2 Tube Leak.doc
BW4_2007-09-21_SH,BW,BW4,21/09/2007,,1,1,SH,HRA,Wall: Partition,Just below baffle plate above SH1 top,Foreign object,,,T234,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Steel piece ~23x23 square x 5mm thick in top header suspected of creating blockage although not found in T204 inlet.,,,,,,,,,,,,,,,,,,,,,
LY4_2007-07-30_SH,LY,LY4,30/07/2007,,1,1,SH,SH2,Lower Bank,Bif: Outlet,Tail,,E001,T03,,,Rupture,Erosion,Erosion: Fly-ash,Shields worn through,,Bif 2.3,,,,,SH2_Tail_outlet_bif,,,Forced,30/07/2007 1:24,1/08/2007 16:08,,,33.4,,,,,PFR407-002,..\..\Outages\Unit 4\11 - Jul 07 - Forced\SH2 & RH1 Tube Leak.doc
LY4_2007-07-30_RH,LY,LY4,30/07/2007,,1,1,RH,RH1,Upper Bank,Bif: Inlet,Tail,,Tail 70,T08,,,Rupture,Erosion,Erosion: Fly-ash,Hole / wear at first 40 deg bend,,,,,,,RH1_Tail_Bif_Inlet,,,Forced,,,,,,,,,Repaired during SH2 Outlet Bifurcation Repair,See ID 135,
LY2_2007-07-11_SH,LY,LY2,11/07/2007,,1,1,SH,SH1,Header: Outlet,,Stub,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,SH1_Outlet_Header_Stub,,,Forced,12/07/2007 20:00,13/07/2007 20:38,,,13.15,,,,,PFR207-005,
LY2_2007-06-07_Evap,LY,LY2,7/06/2007,17:00,1,1,Evap,WW: Front,,Inert burner: Top,Burner: High heat flux,,,T157,,,Rupture,Quality,Quality: Welding,"Likely blockage by rice paper. Failed as short-term overheating shortly after a tube replaceemnt.
Tube split at top of Inert burner",,6 m of tube,,,,,WW_SlopingWall_WaterBlower_offsets,,,Forced,7/06/2007 21:59,12/06/2007 8:09,,,55.63,,,,,PFR207-003,..\..\Outages\Unit 2\18 - June 07 Forced\U2 June 07 ww tube leak.doc
LY2_2007-05-14_Evap,LY,LY2,14/05/2007,13:30,1,1,Evap,WW: Front,Sloping,Floor 02,Memb. Term.,SB 0204,,T160,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at lower membrane termination,,T159 & T157,,,,,WW_SlopingWall_WaterBlower_offsets,,,Maintenance,3/06/2007 19:29,7/06/2007 2:39,,,39.38,,,,,See ID 133,
LY2_2007-05-10_SH,LY,LY2,10/05/2007,7:00,1,1,SH,SH2,Lower Bank,Bif: Outlet,Tail,,"Tails 62, 63 & 74",,,,Rupture,Erosion,Erosion: Fly-ash,"Bifurcation Tails 62, 63 & 74 replaced",,Front w/w 148 - PW,,,,,SH2_Tail_outlet_bif,,,Forced,10/05/2007 8:15,13/05/2007 3:51,,,35.47,,,,,PFR207-002,..\..\Outages\Unit 2\16 - May 07 Forced\U2 May 07 Tube Leak PFR.doc
BW2_2007-05-06_SH,BW,BW2,6/05/2007,,1,1,SH,SH2,Inclined,Tie row B,Tie: Solid,,Panel 2,T02,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,T02-T03 solid tie,,,,,,,,,,,,,,,,,,,,,
LY2_2007-05-06_Evap,LY,LY2,6/05/2007,10:00,1,1,Evap,WW: Front,Sloping,Floor 02,Offset,SB 0204,,T157,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,"Crack at remnants of refractory keeper plate, padwelded",,None,,,,,WW_SlopingWall_WaterBlower_offsets,,,Maintenance,,,,,,,,,Repaired during SH2 Outlet Bifurcation Repair,See ID 133,
LD2_2007-05-05_Econ,LD,LD2,5/05/2007,,1,1,Econ,Econ B,Lower bank,Spacer bar: 3rd from header (Mid),Spacer bar,,E039,T19 from top,,,,Erosion,Erosion: Fly-ash,,,,,,,,,,,,,,,,,,,,,,
LY1_2007-04-24_SH,LY,LY1,24/04/2007,0:30,1,1,SH,SH2,Upper Bank,C/R F,Support lug,,E016,T07,,,Rupture,Erosion,Erosion: Rubs/fretting,SH2 Element Bypassed,,20 tubes !!,,,,,SH2_CR_F_UB,,,Forced,24/04/2007 4:46,28/04/2007 14:20,,,60.39,,,,,PFR107-003,..\..\Outages\Unit 1\09 - April 07 - Forced\U1 April 07 Tube Leak PRF.doc
LD3_2007-03-13_Evap,LD,LD3,13/03/2007,,1,1,Evap,WW: LHS (B),,Bend,Horizontal,,,T144,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY3_2007-02-28_SH,LY,LY3,28/02/2007,10:15,1,1,SH,SH2,Lower Bank,C/R A,Acoustic baffle,,E114,T13,,,Rupture,Erosion,Erosion: Sootblower,Acoustic baffle No 2 between panels H1A & H2,,"114.12, 115.11&12",,,,,SH2_adj_Baffle,,,Forced,28/02/2007 14:19,2/03/2007 16:00,,,27.63,,,,,PFR307-003,..\..\Outages\Unit 3\15 - 2Feb 07 Forced\U3 SH2 Tube Leak 2Feb 07.doc
LY3_2007-02-18_SH,LY,LY3,18/02/2007,,1,1,SH,SH2,Upper Bank,C/R F,Acoustic baffle,,E034,T08,,,Rupture,Erosion,Erosion: Sootblower,Acoustic baffle No 1 between panels H10-H11A,,PW 33.6 & 34.9,,,,,SH2_adj_Baffle,,,Forced,18/02/2007 12:34,20/02/2007 15:00,,,27.94,,,,,PFR307-002,..\..\Outages\Unit 3\14 - Feb 07 Forced\U3 SH2 Tube Leak Feb 07.doc
LY3_2007-01-17_SH,LY,LY3,17/01/2007,10:15,1,1,SH,SH2,Lower Bank,C/R A,Acoustic baffle,,E115,T02,,,Rupture,Erosion,Erosion: Rubs/fretting,Acoustic baffle No 2 between panels H1A & H2,,114.2 & 115.3,,,,,SH2_adj_Baffle,,,Maintenance,20/01/2007 21:22,23/01/2007 1:38,,,29.57,,,,,PFR307-001,..\..\Outages\Unit 3\13 - Jan 07 Forced\U3 SH2 Tube Leak.doc
LY3_2006-12-31_RH,LY,LY3,31/12/2006,13:00,1,1,RH,RH1,Upper Bank,Bif: Inlet,Tail,,Tail 74,T08,,,Rupture,Erosion,Erosion: Fly-ash,,,None,,,,,RH1_Tail_Bif_Inlet,,,Forced,31/12/2006 13:18,2/01/2007 20:53,,,30.22,,,,,PFR306-003,..\..\Outages\Unit 3\12 - Dec 06 Forced\RH1 Bif Tube Leak.doc
LD3_2006-12-07_RH,LD,LD3,7/12/2006,,1,1,RH,RH1,,,Horizontal straight,,E15,T15,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,PPW report 2283.  reheater tube adjacent centre wall.  Attibuted to internal corrosion. Elements sagging badly.,,,,,,,,,,,,,,,,,,,,,
LD4_2006-11-07_Evap,LD,LD4,7/11/2006,,1,1,Evap,WW: Bot vest,Rear: A-side,Bend,Horizontal,,,T097,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,Hole underside of tube bend.  Bore-side pitting confirmed after sectioning.,,,,,,,,,,,,,,,,,,,,,
LD2_2006-11-06_Evap,LD,LD2,6/11/2006,,1,1,Evap,WW: RHS (A),,Sloping wall,Sloping/side walls,,,T128,,,,Corrosion - pitting/wastage,Corrosion: External,"ALS BTF database suggested fatigue, but photo and other failures probably make external corrosion more likely culprit.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD2_2006-11-06_Evap_b,LD,LD2,6/11/2006,,1,1,Evap,WW: RHS (A),,Sloping wall,Sloping/side walls,,,T133,,,,Corrosion - pitting/wastage,Corrosion: External,"found on refilling boiler, 2 tubes up from where 14 tubes had just been replaced.  Severe external corrosion.",,,,,,,,,,,,,,,,,,,,,
LD2_2006-10-14_Evap,LD,LD2,14/10/2006,,1,1,Evap,WW: Rear,,Centre wall penetration,Sloping/centre walls,,,T188,,,,Corrosion - pitting/wastage,Corrosion: External,Suggested as external corrosion of sloping wall tube in report.  But would not be surprised if initial failure was on a centre wall tube.  Could still be external corrosion if wet ash sits at location during outage.,,,,,,,,,,,,,,,,,,,,,
LD2_2006-10-09_Evap,LD,LD2,9/10/2006,,1,1,Evap,WW: Centre,,Centre wall penetration,Sloping/centre walls,,,T114,,,,Corrosion - pitting/wastage,Corrosion: External,"Not sure how this BTF links with the one on 14-Oct, but seems likely similar mechanism.",,,,,,,,,,,,,,,,,,,,,
LY2_2006-09-17_Evap,LY,LY2,17/09/2006,,1,1,Evap,Hopper,Heat Shield Scallop Plate,,Hopper?,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at SW corner of Heat Shield scallop plate,,None,,,,,WW_AshHopper_heat_shield_dipper_plate_scallop_plates,,,Maintenance,27/09/2006 0:58,28/09/2006 10:48,,,15.07,,,,,,..\..\Outages\Unit 2\15 - Sep 06 Maint\U2 Sep 06 WW Tube Leak.doc
LD2_2006-07-20_Evap,LD,LD2,20/07/2006,,1,1,Evap,WW: LHS (B),,Sloping wall,Sloping/side walls,,,?,,,,Corrosion - pitting/wastage,Corrosion: External,Side wall tubes 47-52 replaced.  Pjotos sighted but not report. Sdm,,,,,,,,,,,,,,,,,,,,,
LD2_2006-07-14_Evap,LD,LD2,14/07/2006,,1,1,Evap,WW: Front,,SH5,Attachment: Seal box,,,T371,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,,,,,,,,,,,,,,,,,,,,,,
LD2_2006-06-05_Evap,LD,LD2,5/06/2006,,1,1,Evap,WW: LHS (B),,Sloping wall,Sloping/side walls,,,T030,,,,Corrosion - pitting/wastage,Corrosion: External,,,,,,,,,,,,,,,,,,,,,,
LD4_2006-05-30_Evap,LD,LD4,30/05/2006,,1,1,Evap,WW: Rear,,SH2,Bend: Rub with,,,T364,,,,Erosion,Erosion: Rub/fretting,"ALS database suggests external corrrosion, but may be more likely to be rub on SH2 tube bend. Corrosion probably only if ash had bridged and stayed wet offline. Sdm",,,,,,,,,,,,,,,,,,,,,
LD2_2006-04-21_Evap,LD,LD2,21/04/2006,,1,1,Evap,WW: LHS (B),,Sloping wall,Sloping/side walls,,,T029,,,,Corrosion - pitting/wastage,Corrosion: External,,,,,,,,,,,,,,,,,,,,,,
LD3_2006-04-19_Evap,LD,LD3,19/04/2006,,1,1,Evap,WW: Bot vest,Rear: B-side,,Horizontal,,,T123,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY4_2006-04-12_SH,LY,LY4,12/04/2006,10:30,1,1,SH,SH2,Lower Bank,SBL A-B,Acoustic baffle,,E034,T01,,,Rupture,Erosion,Erosion: Sootblower,Tube 34.1 was holed and very badly bent.,,See report,,,,,SH2_adj_Baffle,,,Forced,12/04/2006 12:25,15/04/2006 1:44,,,32.15,,,,,,..\..\Outages\Unit 4\09 - April 06 Forced\U4 April 06 SH2 Tube Leak.doc
LD4_2006-04-11_RH,LD,LD4,11/04/2006,,1,1,RH,RH1,,,Straight,,E26,T09,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY2_2006-04-08_Econ,LY,LY2,8/04/2006,0:30,1,1,Econ,Upper bank,,SBL C-D,Weld: Butt,,E037,T01,,,Hole,Quality,Quality: Welding,Leak at butt weld (worm hole) - welded 1997 Major Outage,,38.1,,,,,Econ_butt_welds,,,Forced,8/04/2006 3:59,9/04/2006 21:57,,,22.29,,,,,,..\..\Outages\Unit 2\13 - Apr 06 Forced\U2 April 06 Tube Leak.doc
LD4_2006-04-03_Evap,LD,LD4,3/04/2006,,1,1,Evap,WW: Bot vest,Front: A-side,,Horizontal,,,T047,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD2_2006-03-20_Evap,LD,LD2,20/03/2006,,1,1,Evap,WW: LHS (B),,?,?,,,T047,,,,Corrosion - pitting/wastage,Corrosion: External,Suspect at sloping wall but not sighted.  Sdm,,,,,,,,,,,,,,,,,,,,,
LY1_2006-02-01_RH,LY,LY1,1/02/2006,10:30,1,1,RH,RH2,Lower Bank,C/R F,Boiler: Middle,,E39,T06,,,Rupture,Erosion,Erosion: Sootblower,"Although stated to be at C/R F, not clear from report that the C/R presence accelerated the sb erosion. But E39 is in middle of boiler so gets SB from both sides. Oxide suggests bulk of erosion was old.",,"39.4,5,7 & 8, CT 39",,,,,RH2_SB_Lane_LB,,,Maintenance,14/02/2006 11:58,17/02/2006 16:02,,,43.61,,,,,,..\..\Outages\Unit 1\07 - Feb 06 - Maint\U2 RH2 Tube Leak.doc
LD2_2005-12-20_Evap,LD,LD2,20/12/2005,,1,1,Evap,WW: LHS (B),,Sloping wall,Sloping/side walls,,,T024,,,,Corrosion - pitting/wastage,Corrosion: External,,,,,,,,,,,,,,,,,,,,,,
LD4_2005-12-07_Evap,LD,LD4,7/12/2005,,1,1,Evap,WW: Rear,,Ash hopper nose,?,,,T187,,,,Unknown,Unknown: ?,"ALS BTF database has weld failure, but suspect external corrosion more likely.  Leave unknown for now.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD4_2005-09-28_RH,LD,LD4,28/09/2005,,1,1,RH,RH1,,,Straight,,E27,T07,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"Based on photos, either E27 T07 or E25 T04 probably at flex tie.",,,,,,,,,,,,,,,,,,,,,
LD4_2005-09-28_RH_b,LD,LD4,28/09/2005,,1,1,RH,RH1,,,Straight,,E25,T04,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"Based on photos, either E27 T07 or E25 T04 probably at flex tie.",,,,,,,,,,,,,,,,,,,,,
LD4_2005-09-08_Evap,LD,LD4,8/09/2005,,1,1,Evap,WW: Front,,Penetration RH1,Penetration: RH in,,,T118,,,,Corrosion - pitting/wastage,Corrosion: External,Could be T119 as primary.  RH element 10. Suspect based on later findings that driver was external corrosion rather than weld defect.  Sdm,,,,,,,,,,,,,,,,,,,,,
LD4_2005-08-29_RH,LD,LD4,29/08/2005,,1,1,RH,RH1,,,Straight,,E11,T13,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LD1_2005-08-26_Evap,LD,LD1,26/08/2005,,1,1,Evap,WW: Screen,,,?,,,?,,,,Corrosion - pitting/wastage,Corrosion: External,"Given as external corrosion in ALS BTF database. Photos suggest near a wall.  Potential could be fly-ash erosion given location, but left as corrosion for now as possible, although not concluive from quick look at photos, that may have been corrosion near bottom where there is refractory and ash may build up.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD4_2005-08-10_SH,LD,LD4,10/08/2005,,1,1,SH,SH4,,,Straight,,E35,T07,,,,Creep rupture,Creep: Long term,"Photo of ruptured tube, but not sure of location along tube.",,,,,,,,,,,,,,,,,,,,,
LD1_2005-07-25_Evap,LD,LD1,25/07/2005,,1,1,Evap,WW: Rear,,Penetration: Centre wall,Penetration: Centre wall,,,T186,,,,Creep rupture,Creep: Short term — Starvation/Blockage,"Wide open rupture given as starvation by ALS.  Given location adj centre wall tubes, can't exclude driven by external corrosion.  Sdm",,,,,,,,,,,,,,,,,,,,,
LD2_2005-07-22_Econ,LD,LD2,22/07/2005,,1,1,Econ,Econ B,Lower bank,,?,,E099,T04,,,,Erosion,Erosion: Fly-ash,assume first stage means lower bank [#2 PF Report 22_07_05 …],,,,,,,,,,,,,,,,,,,,,
LD3_2005-07-06_Evap,LD,LD3,6/07/2005,,1,1,Evap,WW: Front,,Pnetration: RH1,Penetration,,,T351,,,,Corrosion - pitting/wastage,Corrosion: External,"RH1 El 29.  Given later findings, assign as external corrosion. Sdm",,,,,,,,,,,,,,,,,,,,,
LY4_2005-06-29_Evap,LY,LY4,29/06/2005,22:30,1,1,Evap,WW: Rear,,Floor 03,Corner,,,T002,,,Quality,Quality,Quality: Welding,"NW corner, below 3rd floor, worm hole in weld",,None,,,,,WW_SlopingWall_Scallop_plates,,,Maintenance,12/07/2005 20:25,13/07/2005 18:28,,,11.85,,,"$297,606",,,..\..\Outages\Unit 4\07 - July 05 Maint\U4 WW Tube Leak.doc
LY3_2005-06-24_Evap,LY,LY3,24/06/2005,,1,1,Evap,WW: LHS (W),Header: Inlet,Headers 08-09,Memb. Term.,,,T198,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Between Waterwall Inlet Headers 8 & 9,,None,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,Planned,15/07/2005 23:02,7/08/2005 10:19,,,-,,, $-   ,,,..\..\Outages\Unit 3\10 - July 05 Planned\U3 Inlet Ww Header Tube Leak.doc
LD1_2005-05-16_RH,LD,LD1,16/05/2005,,1,1,RH,RH1,,,Straight,,E29,T06,,,,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,,,,,,,,,,,,,,,,,,,,,,
LY2_2005-04-20_Econ,LY,LY2,20/04/2005,,1,1,Econ,Upper bank,,Orifice: Inlet leg,Orifice weld,,E057 & E067,T01,,,Crack,Quality,Quality: Welding,Leak at orifice 2. Also leak @ 67.1 orifice 1,,68.1 orifice 1,,,,,Econ_orifice,,,Maintenance,26/04/2005 12:15,28/04/2005 10:30,,,22.81,,,,,,..\..\Outages\Unit 2\10 - Apr 05 Forced\U2 Econ Tube Leak.doc
LD1_2005-04-11_SH,LD,LD1,11/04/2005,,1,1,SH,SH2,,?,Adjacent wall,,E088,F,,,,Erosion,Erosion: Fly-ash,[refer report #1 PF Report 11_04_05_LD12_05].  Attributed to misalignment of E088.  4 SH tubes and 11 waterwall tubes replaced. Not sure of old numbering system. Sdm,,,,,,,,,,,,,,,,,,,,,
LD1_2005-03-02_RH,LD,LD1,2/03/2005,,1,1,RH,RH2,,T18-T21 tie,Tie: Solid,,E23,T21,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Not verified as failure just given at T21, but assume is the T18-T21 tie",,,,,,,,,,,,,,,,,,,,,
LY2_2005-02-06_RH,LY,LY2,6/02/2005,14:00,1,1,RH,RH1,Upper Bank,C/R F,Support saddle,,E117,T10,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: ?,Large crack at support saddle @ C/R F.  Baffle rub failure and repair on same tube <2 weeks previous.  Poor weld profile at saddle and may have cracked during failure event or due to bending stresses if tube was displaced to enable tube replaceemnt.,,"117.9 & 11, 118.10 & 11 & CT 59",,,,,RH1_CR_F_UB_SupportSaddles,,,Forced,6/02/2005 18:00,9/02/2005 19:45,,,38.8,,,,,,..\..\Outages\Unit 2\09 - Feb 05 Forced\U2 Feb 05 Tube Leak.doc
LD2_2005-01-31_Evap,LD,LD2,31/01/2005,,1,1,Evap,WW: Corner,Corner 4,Burner A-B level,Corner,,,?,,,,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Fatigue,"Corner 4.  Fatigue per ALS BTF database, report not sighted.",,,,,,,,,,,,,,,,,,,,,
BW1_2005-01-27_Econ,BW,BW1,27/01/2005,,1,1,Econ,Econ,,,?,,,,,,,Unknown,Unknown: ?,,,,,,,,,,,,,,,,,,,,,,
LY2_2005-01-27_RH,LY,LY2,27/01/2005,,1,1,RH,RH1,Upper Bank,C/R F,Acoustic baffle,,E117,T09,,,Rupture,Erosion,Erosion: Rubs/fretting,,,"116.9 10,117.10, 11",,,,,RH1_adj_Baffle,,,Forced,27/01/2005 20:00,30/01/2005 4:15,,,30.28,,,,,,..\..\Outages\Unit 2\08 - Jan 05 Forced\U2 Jan 05 RH1 Tube Leak.doc
LD1_2005-01-22_Evap,LD,LD1,22/01/2005,,1,1,Evap,WW: Front,,Penetration: SH3,Penetration,,,T165,,,Hole,Corrosion - pitting/wastage,Corrosion: External,"Given later findings, assign as external corrosion rather than weld failure.",,,,,,,,,,,,,,,,,,,,,
LD2_2005-01-18_RH,LD,LD2,18/01/2005,,1,1,RH,RH1,RH1 1st pass,Inlet tail,Tail,,E27,T04,,,Hole,Corrosion - pitting/wastage,Corrosion: Bore-side — Pitting,"ALS database suggest internal thinning, but from photos and later findings cannot dismiss external corrosion. Sdm",,,,,,,,,,,,,,,,,,,,,
LY3_2004-08-16_Evap,LY,LY3,16/08/2004,,1,1,Evap,WW: LHS (W),,Floor 16,Offset,SB 1607,,T079,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,78 & 80,,,,,WW_SB_Offsets,,,Planned,6/09/2004 22:58,14/09/2004 6:39,,,-,,, $-   ,,,..\..\Outages\Unit 3\09 - Sep 04 Planned\Actions & Results\U3 Sep 04 Tube Leak.doc
LY3_2004-06-28_SH,LY,LY3,28/06/2004,,1,1,SH,SH2,Lower Bank,SBL E-F,Straight,,E085,T03,,,Rupture,Erosion,Erosion: Sootblower,,,"86.4, 80.4, 89.3",,,,,SH2_SB_Lane_LB,,,Forced,28/06/2004 10:58,30/06/2004 18:04,,,30.44,,,,,,..\..\Outages\Unit 3\08 - June 2004 Forced\U3 June 04-3.doc
LY3_2004-04-10_SH,LY,LY3,10/04/2004,,1,1,SH,SH2,Lower Bank,SBL B-C,Straight,,E067,T01,,,Rupture,Erosion,Erosion: Sootblower,Along sootblower run 1709,,68.2,,,,,SH2_SB_Lane_LB,,,Forced,10/04/2004 15:05,12/04/2004 21:28,,,27.35,,,,,,..\..\Outages\Unit 3\07 - April 04 Forced\U3 SH2 Tube Leak.doc
LY3_2003-11-11_Evap,LY,LY3,11/11/2003,,1,1,Evap,WW: LHS (W),,Floor 16,Offset,SB 1609,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SB_Offsets,,,Maintenance,5/12/2003 0:02,6/12/2003 14:11,,,20.98,,,"$399,884",,,
LY2_2003-11-04_Econ,LY,LY2,4/11/2003,,1,1,Econ,Upper bank,,Bif: Inlet,Tail,,E053,T02,,,Rupture,Corrosion - pitting/wastage,Corrosion: Bore-side — FAC,Bifurcation wall thickness very thin,,"Bif 53.1, E104 T1",,,,,Econ_inlet_bif_tails,,,Maintenance,4/11/2003 15:35,7/11/2003 3:37,,,16.22,,,"$339,319",,,..\..\Outages\Unit 2\06 - Nov 03 Planned\U2 Nov 03 - 01.doc
LY2_2003-10-23_Evap,LY,LY2,23/10/2003,,1,1,Evap,WW: RHS (E),,Buckstay Offset 2R,Offset: Buckstay,,,T029,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack into straight tube next to offset tubes,,None,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,,Maintenance,4/11/2003 15:35,7/11/2003 3:37,,,15.34,,,"$289,603",,,..\..\Outages\Unit 2\06 - Nov 03 Planned\U2 Nov 03 - 02.doc
LY3_2003-09-30_Evap,LY,LY3,30/09/2003,,1,1,Evap,WW: Rear,Sloping,Floor 02,Offset,SB 0208,,T241,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Tubes replaced below buckstay. External repair using window welds,,Offset Tube 242,,,,,WW_SlopingWall_WaterBlower_offsets,,,Maintenance,13/10/2003 12:58,15/10/2003 11:04,,,25.63,,,"$724,947",,,..\..\Outages\Unit 3\06 - Oct 03 Maint\U3 October 03 - 01.doc
LY4_2003-09-19_Evap,LY,LY4,19/09/2003,,1,1,Evap,WW: Throat,Front,,Grate shaft,,,T021,,,Crack,Misc,Misc: Impact,Tube replaced at seal plate using window welds,,None,,,,,WW_AshHopper_grate_shaft_air_nozzles,,,Planned,19/10/2003 23:51,26/10/2003 5:21,,,-,,, $-   ,,,..\..\Outages\Unit 4\04 - Oct 03 Plan\Results & Actions\U4 Oct 03 - 14.doc
LY3_2003-08-21_RH,LY,LY3,21/08/2003,,1,1,RH,RH2,Lower Bank,SBL B-C,Boiler: Middle,,E39,T01,,,Rupture,Erosion,Erosion: Sootblower,"SB from both sides
Elements capped & left in boiler",,RH2 Lower 41.7,,,,,RH2_SB_Lane_LB,,,Forced,21/08/2003 11:17,23/08/2003 13:42,,,27.46,,,"$525,174",,,6.4.3 / 3
LY4_2003-08-06_Evap,LY,LY4,6/08/2003,,1,1,Evap,WW: Throat,Front,,Grate shaft,,,T036,,,Crack,Misc,Misc: Impact,Crack at seal box following large clinker fall from rear sloping wall,,6 tubes (45 tubes damaged),,,,,WW_AshHopper_grate_shaft_air_nozzles,,,Maintenance,8/08/2003 23:55,15/08/2003 1:31,,,75.21,,,,,,
LY3_2003-07-05_Evap,LY,LY3,5/07/2003,,1,1,Evap,WW: LHS (W),Header: Inlet,Headers 04-05,Memb. Term.,,,T101,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Between Waterwall Inlet Headers 4 & 5,,None,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,Maintenance,9/07/2003 20:20,11/07/2003 6:37,,,17.76,,,,,,
LY3_2003-04-24_Evap,LY,LY3,24/04/2003,,1,1,Evap,WW: Rear,Sloping,Floor 02,Offset,SB 0208,,T244,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,Offset Tube 243,,,,,WW_SlopingWall_WaterBlower_offsets,,,Planned,14/06/2003 23:55,25/06/2003 4:56,,,-,,,,,,..\..\Outages\Unit 3\04 - June 2003 Planned\Actions & Results\U3 June 03 - 16.doc
LY2_2002-09-03_Evap,LY,LY2,3/09/2002,,1,1,Evap,WW,Corner: SE,Floor 05,Corner door,,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,SE corner 5th floor,,,,,,,WW_Furn_Corner_Insp_doors_membrane_term,,,Maintenance,18/09/2002 23:58,23/09/2002 10:35,,,25.08,,,,,,
LY3_2002-05-30_Evap,LY,LY3,30/05/2002,,1,1,Evap,WW: RHS (E),,Burner Mouth 7,Burner mouth,,,,,,Quality,Quality,Quality: Welding,,,,,,,,WW_Furn_Main_burner_Mouth_tubes_Membrane_term,,,Planned,23/07/2002 23:57,8/08/2002 9:26,,,-,,,,,,
LY2_2002-05-06_SH,LY,LY2,6/05/2002,,1,1,SH,SH1,G3,,Straight,,,,,,Rupture,Erosion,Erosion: Sootblower,Sootblower Erosion,,SH4 ,,,,,SH1_G3_tubes_&_support_lugs,,,Forced,6/05/2002 9:29,8/05/2002 9:04,,,24.26,,,"$495,660",,,
LY3_2002-04-17_Econ,LY,LY3,17/04/2002,,1,1,Econ,Lower bank,,SBL D-E,Acoustic baffle,,E070,T07,,,Rupture,Erosion,Erosion: Sootblower,"Acoustic baffle panels 7 & 8
Sootblower erosion between baffle panels",,6 other tubes,,,,,Economiser_adj_Baffle,,,Forced,17/04/2002 23:53,21/04/2002 10:42,,,32.44,,,"$862,674",,,2.3 / 102
LY3_2002-03-14_RH,LY,LY3,14/03/2002,,1,1,RH,RH2,Lower Bank,C/R F,C/R,,E66,T04,,,Rupture,Erosion,Erosion: Sootblower,"Sootblower operating at high pressure
Sootblower operating at high presure",,SH1 ,,,,,RH2_SB_Lane_LB,,,Forced,15/03/2002 20:09,18/03/2002 13:37,,,36.22,,,"$681,944",,,
LY2_2002-02-20_Evap,LY,LY2,20/02/2002,,1,1,Evap,WW,,,Corner door,,,,,,Quality,Creep rupture,Creep: Short term — Starvation/Blockage,Corner Inspection door,,,,,,,WW_Furn_Corner_Insp_doors_membrane_term,,,Maintenance,,,,,,,,,,,
LY1_2002-01-25_Evap,LY,LY1,25/01/2002,,1,1,Evap,WW: RHS (E),Buckstay offset,,Offset: Buckstay,,,T065,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack at buckstay offset? Tube 65 RH Wall,,,,,,,WW_SlopingWall_Buckstay_offset_Membrane_Term,,2/01/2002,Maintenance,,,,,,,,,,,
LY2_2002-01-23_Evap,LY,LY2,23/01/2002,,1,1,Evap,WW,,,Corner door,,,,,,Quality,Creep rupture,Creep: Short term — Starvation/Blockage,,,,,,,,WW_Furn_Corner_Insp_doors_membrane_term,,,Maintenance,,,,,,,,,,,
LY2_2001-11-26_Evap,LY,LY2,26/11/2001,,1,1,Evap,WW,,,Corner door,,,T295,,,Quality,Creep rupture,Creep: Short term — Starvation/Blockage,,,,,,,,WW_Furn_Corner_Insp_doors_membrane_term,,,,,,,,,,,,,,
LY2_2001-11-14_Evap,LY,LY2,14/11/2001,,1,1,Evap,WW,Sloping,,Scallop plate,,,T296,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Cracks from Scallop Plate,,T295 replaced,,,,,WW_SlopingWall_Scallop_plates,,,,,,,,,,,,,,
LY4_2001-10-20_SH,LY,LY4,20/10/2001,,1,1,SH,SH1,Convection Bank,C/R F,Transition,,E31,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Crack @ membrane termination,,,,,,,SH1_CarrierTransitionToConvBank,,,,,,,,,,,,,,
LY4_2001-10-10_Evap,LY,LY4,10/10/2001,,1,1,Evap,WW,,,Burner mouth,,,,,,Quality,Quality,Unknown: ?,,,,,,,,WW_Furn_Main_burner_Mouth_tubes_Membrane_term,,,,,,,,,,,,,,
LY2_2001-05-14_SH,LY,LY2,14/05/2001,,1,1,SH,SH4,Lower Bank,C/R F,C/R,,E16,?,,,Rupture,Erosion,Erosion: Sootblower,,,,,,,,SH4_CR,,,Forced,14/05/2001 10:16,17/05/2001 10:22,,,36.52,,,"$751,042",,,
LY1_2001-04-28_SH,LY,LY1,28/04/2001,,1,1,SH,SH3,Lower Bank,C/R F,C/R,,E37,T06,,,Rupture,Erosion,Erosion: Sootblower,,,,,,,,SH3_SB_Lane_LB,,,Forced,28/04/2001 18:42,2/05/2001 19:04,,,69.11,,,"$1,003,819",,,
LY2_2001-01-17_Evap,LY,LY2,17/01/2001,,1,1,Evap,WW: LHS (W),Header: Inlet,Headers 10-11,Memb. Term.,,?,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Between Waterwall Inlet Headers 10 & 11,,,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,,,,,,,,,,,,4.1 / 7
LY1_2000-11-02_SH,LY,LY1,2/11/2000,,1,1,SH,SH1,Convection Bank,C/R F,Transition,,E31,T05,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,& tube 6,,,,,,,SH1_CarrierTransitionToConvBank,,,,,,,,,,,,,,
LY2_2000-10-16_Evap,LY,LY2,16/10/2000,,1,1,Evap,WW: RHS (E),,Floor 16,Offset,SB 1606,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SB_Offsets,,,,,,,,,,,,,,
LY4_2000-08-06_SH,LY,LY4,6/08/2000,,1,1,SH,SH2,Lower Bank,SBL A-B,Acoustic baffle,,E034,T03,,,Rupture,Erosion,Erosion: Sootblower,"Primary not clearly stated in report, but acoustic baffle is between E34 & E35, E34 was damaged T03 and/or T04 at SBL A-B, whilst E32 & E33 had bigger temporary replacements made (likely larger secondary leaks). Sdm
Cut outs in el 32-34. Not certain primary failure was 34, but seems likely. sdm Feb-2011.",,,,,,,SH2_adj_Baffle,,,Forced,6/08/2000 11:28,9/08/2000 12:34,,,37.46,,,"$761,458",,,
LY2_2000-07-07_SH,LY,LY2,7/07/2000,,1,1,SH,SH1,Convection Bank,C/R F,Transition,,E33,T05,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,SH1_CarrierTransitionToConvBank,,,,,,,,,,,,,,
LY3_2000-06-25_SH,LY,LY3,25/06/2000,,1,1,SH,SH4,Upper bank,Adj DMW,Straight,,E26,T02,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,Blockage at inlet stub. Failure adj DMW. Tube capped at headers.,,,,,,,SH4_ShortTermCreep,,,Forced,25/06/2000 19:43,28/06/2000 13:36,,,33.94,,,"$686,285",,,
LY4_2000-05-27_Evap,LY,LY4,27/05/2000,,1,1,Evap,WW,Sloping,,Scallop plate,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Scallop Plate,,,,,,,WW_SlopingWall_Scallop_plates,,,,,,,,,,,,,,
LY2_2000-04-02_SH,LY,LY2,2/04/2000,,1,1,SH,SH4,Header: Inlet,,Stub,,?,?,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,,,,,,,,SH4_ShortTermCreep,,,,,,,,,,,,,,
LY4_2000-01-25_SH,LY,LY4,25/01/2000,,1,1,SH,SH4,Lower Bank,,Straight,,E17,T09,,,Rupture,Erosion,Erosion: Sootblower,Probably el 17 or 19,,,,,,,SH4_CR,,,Forced,25/01/2000 1:08,27/01/2000 19:33,,,34.07,,,"$691,840",,,
LY3_1999-12-28_SH,LY,LY3,28/12/1999,,1,1,SH,SH2,Lower Bank,SBL E-F,Straight,,E075,T03,,,Rupture,Erosion,Erosion: Sootblower,"Cut outs of 75.3, 75.4, 76.4. Not sure which was primary failure.",,,,,,,SH2_SB_Lane_LB,,,,,,,,,,,,,,
LY2_1999-06-07_SH,LY,LY2,7/06/1999,,1,1,SH,SH2,Lower Bank,Bif: Outlet,Tail,,Tail 01,T03,,,Rupture,Erosion,Erosion: Fly-ash,"Bottom outlet tail in corner.
Leak during Runup",,,,,,,SH2_Tail_outlet_bif,,,,,,,,,,,,,,
LY2_1999-02-06_Evap,LY,LY2,6/02/1999,,1,1,Evap,?,Header: Inlet,Headers 04-05,Memb. Term.,,,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Between header panels from headers 4 & 5,,,,,,,WW_SlopingWall_Inlet_Header_Membrane_Term,,,,,,,,,,,,,,
LY2_1999-01-05_Econ,LY,LY2,5/01/1999,,1,1,Econ,Middle bank,,SBL A-B,Sootblower: Stuck-in,,E073,T16,,,Rupture,Erosion,Erosion: Sootblower,"Sootblower 1810 stuck-in
S/b 1810 was stuck in boiler for days",,,,,,,Econ_SB_Lane_MB_18.5floor,,,,,,,,,,,,,,
LY3_1998-11-11_RH,LY,LY3,11/11/1998,,1,1,RH,RH2,Upper Bank,,Supprt lug,,,?,,,,Erosion,Erosion: Rubs/fretting,Carrier Tube support lug failure. Possibly associated with strong sootblowers lifting tubes and high temps leading to wastage of lug. 7-off circuits L1-U8 capped but since reinstated? Now have Gemini nozzles.,,,,,,,RH2_CR,,,,,,,,,,,,,,
LY4_1998-01-25_SH,LY,LY4,25/01/1998,,1,1,SH,SH3,Lower Bank,Bif: Outlet,Bif,,?,?,,,Rupture,Creep rupture,Creep: Short term — Starvation/Blockage,"E18 or E19 given mods made on file, but not sure of primary
Spray nozzle adrift & blockage",,,,,,,SH3_outlet_bifs,,,,,,,,,,,,,,
LY2_1997-12-28_Evap,LY,LY2,28/12/1997,23:16,1,1,Evap,,,M04,Offset: SB,,,?,,,Erosion,Erosion,Unknown: ?,,,,,,,,WW_Furn_Waterblower_offset_vertical_walls,,,,,,,,,,,,,,
LY4_1997-12-07_SH,LY,LY4,7/12/1997,,1,1,SH,SH1,Convection Bank,C/R F,Transition,,E08,T05,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,"SH1 tube leak repairs,scallop plate repairs and inspections",,,,,,,SH1_CarrierTransitionToConvBank,,,,,,,,,,,,,,
LY2_1997-11-03_Evap,LY,LY2,3/11/1997,,1,1,Evap,Hopper,Vertical wall,,Hopper?,,,,,,Quality,Quality,Quality: Welding,Hopper Vert wall,,,,,,,WW_AshHopper_Nose_Throat_tubes,,,,,,,,,,,,,,
LY2_1997-08-13_SH,LY,LY2,13/08/1997,,1,1,SH,SH1,Header: Outlet,Stub: Outlet,Header stub,,?,?,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: ?,,,,,,,,SH1_Outlet_Header_Stub,,,,,,,,,,,,,,
LY4_1997-07-22_SH,LY,LY4,22/07/1997,,1,1,SH,SH1,Convection Bank,C/R F,Transition,,E08,T06,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,SH1_CarrierTransitionToConvBank,,,,,,,,,,,,,,
LY1_1997-05-24_Evap,LY,LY1,24/05/1997,,1,1,Evap,WW: Front,,Floor 10,Offset,WB 1005,,T261,,,Quality,Creep rupture,Creep: Short term — Starvation/Blockage,,,,,,,,WW_SlopingWall_WaterBlower_offsets,,,,,,,,,,,,,,
LY1_1997-02-12_Evap,LY,LY1,12/02/1997,,1,1,Evap,Hopper,Vertical wall,,Hopper?,,,?,,,Defective weld,Quality,Quality: Welding,@ Hopper Vertical Wall,,,,,,,WW_AshHopper_Nose_Throat_tubes,,,,,,,,,,,,,,
LY2_1997-01-31_SH,LY,LY2,31/01/1997,,1,1,SH,SH1,Header: Inlet,,Collar,,E39,T02,,,Crack,Unknown,Unknown: ?,Leak external to boiler in roof at support collar,,,,,,,,,,,,,,,,,,,,,
LY2_1997-01-11_Evap,LY,LY2,11/01/1997,,1,1,Evap,WW: Rear,Sloping,Knuckle,Scallop plate,,,T296,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Cracked scallop plate,,Rear 295 & Front 297 ,,,,,WW_SlopingWall_Scallop_plates,,,,,,,,,,,,,,
LY2_1997-01-01_Evap,LY,LY2,1/01/1997,,1,1,Evap,WW: Front,Sloping,,Scallop plate,,,T296,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Scallop plates repair & leak at s/e corner.,,Right wall T2 & T3,,,,,WW_SlopingWall_Scallop_plates,,,,,,,,,,,,,,
LY4_1996-11-22_Econ,LY,LY4,22/11/1996,,1,1,Econ,Upper bank,,?,?,,E075,T10,,,Rupture,Erosion,Erosion: Sootblower,Spool piece between 75.7 @ C-D Upper Bank to 75.1 @ C/R F Middle bank,,,,,,,Econ_SB_Lane_UB,,,,,,,,,,,,,,
LY1_1996-11-15_Evap,LY,LY1,15/11/1996,,1,1,Evap,Hopper,Vertical wall,,Hopper?,,,T212,,,Defective weld,Quality,Quality: Welding,"Leak @ 3rd floor, scallop plat area.",,,,,,,WW_AshHopper_Nose_Throat_tubes,,,,,,,,,,,,,,
LY4_1996-11-02_Evap,LY,LY4,2/11/1996,,1,1,Evap,WW,Sloping,Sloping wall top,Bend,,,T296,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,Leak where sloping wall meets vertical,,,,,,,WW_SlopingWall_Upper_Bend,,,,,,,,,,,,,,
LY3_1996-10-09_Evap,LY,LY3,9/10/1996,,1,1,Evap,Hopper,Vertical wall,,Hopper?,,,T296,,,Defective weld,Quality,Quality: Welding,,,,,,,,WW_AshHopper_Nose_Throat_tubes,,,,,,,,,,,,,,
LY3_1996-10-09_Evap_b,LY,LY3,9/10/1996,,1,1,Evap,WW: RHS (E),,Floor 16,Offset: SB,SB 1609,,,,,Crack,Cracking: Fatigue/Creep/SCC/Corr-fat/etc,Cracking: Thermal-fatigue,,,,,,,,WW_SB_Offsets,,,,,,,,,,,,,,
